id: http://iec.ch/TC57/ns/CIM/CoreEquipment-EU#Package_CoreEquipmentProfile
name: CoreEquipmentProfile
description: This vocabulary is describing the core equipment profile from IEC 61970-600-2.
title: Core Equipment Vocabulary
prefixes:
  linkml: https://w3id.org/linkml/
  cim: http://iec.ch/TC57/CIM100#
  cims: http://iec.ch/TC57/1999/rdf-schema-extensions-19990926#
  dc: http://purl.org/dc/elements/1.1/
  dcat: http://www.w3.org/ns/dcat#
  dct: http://purl.org/dc/terms/
  eu: http://iec.ch/TC57/CIM100-European#
  owl: http://www.w3.org/2002/07/owl#
  profcim: http://iec.ch/TC57/ns/CIM/prof-cim#
  rdf: http://www.w3.org/1999/02/22-rdf-syntax-ns#
  rdfs: http://www.w3.org/2000/01/rdf-schema#
  sh: http://www.w3.org/ns/shacl#
  skos: http://www.w3.org/2004/02/skos/core#
  xsd: http://www.w3.org/2001/XMLSchema#
  eq: http://iec.ch/TC57/ns/CIM/CoreEquipment-EU#
  this: http://iec.ch/TC57/ns/CIM/CoreEquipment-EU#Package_CoreEquipmentProfile
imports:
- linkml:types
default_curi_maps:
- semweb_context
default_range: string
default_prefix: this
classes:
  ACDCConverter:
    class_uri: cim:ACDCConverter
    attributes:
      base_s:
        slot_uri: cim:ACDCConverter.baseS
        range: ApparentPower
        multivalued: false
        required: false
        description: Base apparent power of the converter pole. The attribute shall
          be a positive value.
      idle_loss:
        slot_uri: cim:ACDCConverter.idleLoss
        range: ActivePower
        multivalued: false
        required: false
        description: "Active power loss in pole at no power transfer. It is converter\u2019\
          s configuration data used in power flow. The attribute shall be a positive\
          \ value."
      max_udc:
        slot_uri: cim:ACDCConverter.maxUdc
        range: Voltage
        multivalued: false
        required: false
        description: "The maximum voltage on the DC side at which the converter should\
          \ operate. It is converter\u2019s configuration data used in power flow.\
          \ The attribute shall be a positive value."
      min_udc:
        slot_uri: cim:ACDCConverter.minUdc
        range: Voltage
        multivalued: false
        required: false
        description: "The minimum voltage on the DC side at which the converter should\
          \ operate. It is converter\u2019s configuration data used in power flow.\
          \ The attribute shall be a positive value."
      number_of_valves:
        slot_uri: cim:ACDCConverter.numberOfValves
        range: integer
        multivalued: false
        required: false
        description: Number of valves in the converter. Used in loss calculations.
      rated_udc:
        slot_uri: cim:ACDCConverter.ratedUdc
        range: Voltage
        multivalued: false
        required: false
        description: "Rated converter DC voltage, also called UdN. The attribute shall\
          \ be a positive value. It is converter\u2019s configuration data used in\
          \ power flow. For instance a bipolar HVDC link with value  200 kV has a\
          \ 400kV difference between the dc lines."
      resistive_loss:
        slot_uri: cim:ACDCConverter.resistiveLoss
        range: Resistance
        multivalued: false
        required: false
        description: "It is converter\u2019s configuration data used in power flow.\
          \ Refer to poleLossP. The attribute shall be a positive value."
      switching_loss:
        slot_uri: cim:ACDCConverter.switchingLoss
        range: ActivePowerPerCurrentFlow
        multivalued: false
        required: false
        description: Switching losses, relative to the base apparent power 'baseS'.
          Refer to poleLossP. The attribute shall be a positive value.
      valve_u0:
        slot_uri: cim:ACDCConverter.valveU0
        range: Voltage
        multivalued: false
        required: false
        description: Valve threshold voltage, also called Uvalve. Forward voltage
          drop when the valve is conducting. Used in loss calculations, i.e. the switchLoss
          depend on numberOfValves * valveU0.
      max_p:
        slot_uri: cim:ACDCConverter.maxP
        range: ActivePower
        multivalued: false
        required: false
        description: Maximum active power limit. The value is overwritten by values
          of VsCapabilityCurve, if present.
      min_p:
        slot_uri: cim:ACDCConverter.minP
        range: ActivePower
        multivalued: false
        required: false
        description: Minimum active power limit. The value is overwritten by values
          of VsCapabilityCurve, if present.
      pcc_terminal:
        slot_uri: cim:ACDCConverter.PccTerminal
        range: Terminal
        multivalued: false
        required: false
        description: Point of common coupling terminal for this converter DC side.
          It is typically the terminal on the power transformer (or switch) closest
          to the AC network.
      d_c_terminals:
        slot_uri: cim:ACDCConverter.DCTerminals
        range: ACDCConverterDCTerminal
        multivalued: true
        required: false
        description: A DC converter have DC converter terminals. A converter has two
          DC converter terminals.
    is_a: ConductingEquipment
    description: A unit with valves for three phases, together with unit control equipment,
      essential protective and switching devices, DC storage capacitors, phase reactors
      and auxiliaries, if any, used for conversion.
  ApparentPower:
    class_uri: cim:ApparentPower
    attributes:
      value:
        slot_uri: cim:ApparentPower.value
        range: float
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:ApparentPower.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
      unit:
        slot_uri: cim:ApparentPower.unit
        range: UnitSymbol
        multivalued: false
        required: false
    description: Product of the RMS value of the voltage and the RMS value of the
      current.
  ActivePower:
    class_uri: cim:ActivePower
    attributes:
      value:
        slot_uri: cim:ActivePower.value
        range: float
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:ActivePower.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
      unit:
        slot_uri: cim:ActivePower.unit
        range: UnitSymbol
        multivalued: false
        required: false
    description: Product of RMS value of the voltage and the RMS value of the in-phase
      component of the current.
  Voltage:
    class_uri: cim:Voltage
    attributes:
      value:
        slot_uri: cim:Voltage.value
        range: float
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Voltage.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
      unit:
        slot_uri: cim:Voltage.unit
        range: UnitSymbol
        multivalued: false
        required: false
    description: Electrical voltage, can be both AC and DC.
  Resistance:
    class_uri: cim:Resistance
    attributes:
      value:
        slot_uri: cim:Resistance.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:Resistance.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Resistance.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Resistance (real part of impedance).
  ActivePowerPerCurrentFlow:
    class_uri: cim:ActivePowerPerCurrentFlow
    attributes:
      multiplier:
        slot_uri: cim:ActivePowerPerCurrentFlow.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
      unit:
        slot_uri: cim:ActivePowerPerCurrentFlow.unit
        range: UnitSymbol
        multivalued: false
        required: false
      value:
        slot_uri: cim:ActivePowerPerCurrentFlow.value
        range: float
        multivalued: false
        required: false
    description: Active power variation with current flow.
  ACDCConverterDCTerminal:
    class_uri: cim:ACDCConverterDCTerminal
    attributes:
      d_c_conducting_equipment:
        slot_uri: cim:ACDCConverterDCTerminal.DCConductingEquipment
        range: ACDCConverter
        multivalued: false
        required: true
        description: A DC converter terminal belong to an DC converter.
      polarity:
        slot_uri: cim:ACDCConverterDCTerminal.polarity
        range: DCPolarityKind
        multivalued: false
        required: true
        description: "Represents the normal network polarity condition. Depending\
          \ on the converter configuration the value shall be set as follows:\n- For\
          \ a monopole with two converter terminals use DCPolarityKind \u201Cpositive\u201D\
          \ and \u201Cnegative\u201D.\n- For a bi-pole or symmetric monopole with\
          \ three converter terminals use DCPolarityKind \u201Cpositive\u201D, \u201C\
          middle\u201D and \u201Cnegative\u201D."
    is_a: DCBaseTerminal
    description: A DC electrical connection point at the AC/DC converter. The AC/DC
      converter is electrically connected also to the AC side. The AC connection is
      inherited from the AC conducting equipment in the same way as any other AC equipment.
      The AC/DC converter DC terminal is separate from generic DC terminal to restrict
      the connection with the AC side to AC/DC converter and so that no other DC conducting
      equipment can be connected to the AC side.
  ACDCTerminal:
    class_uri: cim:ACDCTerminal
    attributes:
      sequence_number:
        slot_uri: cim:ACDCTerminal.sequenceNumber
        range: integer
        multivalued: false
        required: true
        description: The orientation of the terminal connections for a multiple terminal
          conducting equipment.  The sequence numbering starts with 1 and additional
          terminals should follow in increasing order.   The first terminal is the
          "starting point" for a two terminal branch.
      operational_limit_set:
        slot_uri: cim:ACDCTerminal.OperationalLimitSet
        range: OperationalLimitSet
        multivalued: true
        required: false
        description: The operational limit sets at the terminal.
      bus_name_marker:
        slot_uri: cim:ACDCTerminal.BusNameMarker
        range: BusNameMarker
        multivalued: false
        required: false
        description: The bus name marker used to name the bus (topological node).
    is_a: IdentifiedObject
    description: An electrical connection point (AC or DC) to a piece of conducting
      equipment. Terminals are connected at physical connection points called connectivity
      nodes.
  ACLineSegment:
    class_uri: cim:ACLineSegment
    attributes:
      bch:
        slot_uri: cim:ACLineSegment.bch
        range: Susceptance
        multivalued: false
        required: true
        description: Positive sequence shunt (charging) susceptance, uniformly distributed,
          of the entire line section.  This value represents the full charging over
          the full length of the line.
      gch:
        slot_uri: cim:ACLineSegment.gch
        range: Conductance
        multivalued: false
        required: false
        description: Positive sequence shunt (charging) conductance, uniformly distributed,
          of the entire line section.
      r:
        slot_uri: cim:ACLineSegment.r
        range: Resistance
        multivalued: false
        required: true
        description: Positive sequence series resistance of the entire line section.
      x:
        slot_uri: cim:ACLineSegment.x
        range: Reactance
        multivalued: false
        required: true
        description: Positive sequence series reactance of the entire line section.
      clamp:
        slot_uri: cim:ACLineSegment.Clamp
        range: Clamp
        multivalued: true
        required: false
        description: The clamps connected to the line segment.
      cut:
        slot_uri: cim:ACLineSegment.Cut
        range: Cut
        multivalued: true
        required: false
        description: Cuts applied to the line segment.
    is_a: Conductor
    description: 'A wire or combination of wires, with consistent electrical characteristics,
      building a single electrical system, used to carry alternating current between
      points in the power system.

      For symmetrical, transposed three phase lines, it is sufficient to use attributes
      of the line segment, which describe impedances and admittances for the entire
      length of the segment.  Additionally impedances can be computed by using length
      and associated per length impedances.

      The BaseVoltage at the two ends of ACLineSegments in a Line shall have the same
      BaseVoltage.nominalVoltage. However, boundary lines may have slightly different
      BaseVoltage.nominalVoltages and variation is allowed. Larger voltage difference
      in general requires use of an equivalent branch.'
  Susceptance:
    class_uri: cim:Susceptance
    attributes:
      value:
        slot_uri: cim:Susceptance.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:Susceptance.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Susceptance.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Imaginary part of admittance.
  Conductance:
    class_uri: cim:Conductance
    attributes:
      value:
        slot_uri: cim:Conductance.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:Conductance.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Conductance.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Factor by which voltage must be multiplied to give corresponding
      power lost from a circuit. Real part of admittance.
  Reactance:
    class_uri: cim:Reactance
    attributes:
      value:
        slot_uri: cim:Reactance.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:Reactance.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Reactance.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Reactance (imaginary part of impedance), at rated frequency.
  ActivePowerLimit:
    class_uri: cim:ActivePowerLimit
    attributes:
      normal_value:
        slot_uri: cim:ActivePowerLimit.normalValue
        range: ActivePower
        multivalued: false
        required: true
        description: The normal value of active power limit. The attribute shall be
          a positive value or zero.
    is_a: OperationalLimit
    description: Limit on active power flow.
  ApparentPowerLimit:
    class_uri: cim:ApparentPowerLimit
    attributes:
      normal_value:
        slot_uri: cim:ApparentPowerLimit.normalValue
        range: ApparentPower
        multivalued: false
        required: true
        description: The normal apparent power limit. The attribute shall be a positive
          value or zero.
    is_a: OperationalLimit
    description: Apparent power limit.
  AsynchronousMachine:
    class_uri: cim:AsynchronousMachine
    attributes:
      nominal_frequency:
        slot_uri: cim:AsynchronousMachine.nominalFrequency
        range: Frequency
        multivalued: false
        required: false
        description: Nameplate data indicates if the machine is 50 Hz or 60 Hz.
      nominal_speed:
        slot_uri: cim:AsynchronousMachine.nominalSpeed
        range: RotationSpeed
        multivalued: false
        required: false
        description: Nameplate data.  Depends on the slip and number of pole pairs.
    is_a: RotatingMachine
    description: A rotating machine whose shaft rotates asynchronously with the electrical
      field.  Also known as an induction machine with no external connection to the
      rotor windings, e.g. squirrel-cage induction machine.
  Frequency:
    class_uri: cim:Frequency
    attributes:
      value:
        slot_uri: cim:Frequency.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:Frequency.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Frequency.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Cycles per second.
  RotationSpeed:
    class_uri: cim:RotationSpeed
    attributes:
      multiplier:
        slot_uri: cim:RotationSpeed.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
      unit:
        slot_uri: cim:RotationSpeed.unit
        range: UnitSymbol
        multivalued: false
        required: false
      value:
        slot_uri: cim:RotationSpeed.value
        range: float
        multivalued: false
        required: false
    description: Number of revolutions per second.
  AuxiliaryEquipment:
    class_uri: cim:AuxiliaryEquipment
    attributes:
      terminal:
        slot_uri: cim:AuxiliaryEquipment.Terminal
        range: Terminal
        multivalued: false
        required: true
        description: The Terminal at the equipment where the AuxiliaryEquipment is
          attached.
    is_a: Equipment
    description: 'AuxiliaryEquipment describe equipment that is not performing any
      primary functions but support for the equipment performing the primary function.

      AuxiliaryEquipment is attached to primary equipment via an association with
      Terminal.'
  BaseVoltage:
    class_uri: cim:BaseVoltage
    attributes:
      nominal_voltage:
        slot_uri: cim:BaseVoltage.nominalVoltage
        range: Voltage
        multivalued: false
        required: true
        description: The power system resource's base voltage.  Shall be a positive
          value and not zero.
      conducting_equipment:
        slot_uri: cim:BaseVoltage.ConductingEquipment
        range: ConductingEquipment
        multivalued: true
        required: false
        description: All conducting equipment with this base voltage.  Use only when
          there is no voltage level container used and only one base voltage applies.  For
          example, not used for transformers.
      voltage_level:
        slot_uri: cim:BaseVoltage.VoltageLevel
        range: VoltageLevel
        multivalued: true
        required: false
        description: The voltage levels having this base voltage.
      transformer_ends:
        slot_uri: cim:BaseVoltage.TransformerEnds
        range: TransformerEnd
        multivalued: true
        required: false
        description: Transformer ends at the base voltage.  This is essential for
          PU calculation.
    is_a: IdentifiedObject
    description: Defines a system base voltage which is referenced.
  BasicIntervalSchedule:
    class_uri: cim:BasicIntervalSchedule
    attributes:
      start_time:
        slot_uri: cim:BasicIntervalSchedule.startTime
        range: date
        multivalued: false
        required: true
        description: The time for the first time point.  The value can be a time of
          day, not a specific date.
      value1_unit:
        slot_uri: cim:BasicIntervalSchedule.value1Unit
        range: UnitSymbol
        multivalued: false
        required: true
        description: Value1 units of measure.
      value2_unit:
        slot_uri: cim:BasicIntervalSchedule.value2Unit
        range: UnitSymbol
        multivalued: false
        required: false
        description: Value2 units of measure.
    is_a: IdentifiedObject
    description: Schedule of values at points in time.
  BatteryUnit:
    class_uri: cim:BatteryUnit
    attributes:
      rated_e:
        slot_uri: cim:BatteryUnit.ratedE
        range: RealEnergy
        multivalued: false
        required: true
        description: Full energy storage capacity of the battery. The attribute shall
          be a positive value.
    is_a: PowerElectronicsUnit
    description: An electrochemical energy storage device.
  RealEnergy:
    class_uri: cim:RealEnergy
    attributes:
      multiplier:
        slot_uri: cim:RealEnergy.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
      unit:
        slot_uri: cim:RealEnergy.unit
        range: UnitSymbol
        multivalued: false
        required: false
      value:
        slot_uri: cim:RealEnergy.value
        range: float
        multivalued: false
        required: false
    description: Real electrical energy.
  Bay:
    class_uri: cim:Bay
    attributes:
      voltage_level:
        slot_uri: cim:Bay.VoltageLevel
        range: VoltageLevel
        multivalued: false
        required: true
        description: The voltage level containing this bay.
    is_a: EquipmentContainer
    description: A collection of power system resources (within a given substation)
      including conducting equipment, protection relays, measurements, and telemetry.  A
      bay typically represents a physical grouping related to modularization of equipment.
  BoundaryPoint:
    class_uri: eu:BoundaryPoint
    attributes:
      from_end_iso_code:
        slot_uri: eu:BoundaryPoint.fromEndIsoCode
        range: string
        multivalued: false
        required: true
        description: 'The ISO code of the region which the "From" side of the Boundary
          point belongs to or it is connected to.

          The ISO code is a two-character country code as defined by ISO 3166 (http://www.iso.org/iso/country_codes).
          The length of the string is 2 characters maximum.'
      from_end_name:
        slot_uri: eu:BoundaryPoint.fromEndName
        range: string
        multivalued: false
        required: true
        description: 'A human readable name with length of the string 64 characters
          maximum. It covers the following two cases:

          -if the Boundary point is placed on a tie-line, it is the name (IdentifiedObject.name)
          of the substation at which the "From" side of the tie-line is connected
          to.

          -if the Boundary point is placed in a substation, it is the name (IdentifiedObject.name)
          of the element (e.g. PowerTransformer, ACLineSegment, Switch, etc.) at which
          the "From" side of the Boundary point is connected to.'
      from_end_name_tso:
        slot_uri: eu:BoundaryPoint.fromEndNameTso
        range: string
        multivalued: false
        required: true
        description: Identifies the name of the transmission system operator, distribution
          system operator or other entity at which the "From" side of the interconnection
          is connected to. The length of the string is 64 characters maximum.
      to_end_iso_code:
        slot_uri: eu:BoundaryPoint.toEndIsoCode
        range: string
        multivalued: false
        required: true
        description: 'The ISO code of the region which the "To" side of the Boundary
          point belongs to or is connected to.

          The ISO code is a two-character country code as defined by ISO 3166 (http://www.iso.org/iso/country_codes).
          The length of the string is 2 characters maximum.'
      to_end_name:
        slot_uri: eu:BoundaryPoint.toEndName
        range: string
        multivalued: false
        required: true
        description: 'A human readable name with length of the string 64 characters
          maximum. It covers the following two cases:

          -if the Boundary point is placed on a tie-line, it is the name (IdentifiedObject.name)
          of the substation at which the "To" side of the tie-line is connected to.

          -if the Boundary point is placed in a substation, it is the name (IdentifiedObject.name)
          of the element (e.g. PowerTransformer, ACLineSegment, Switch, etc.) at which
          the "To" side of the Boundary point is connected to.'
      to_end_name_tso:
        slot_uri: eu:BoundaryPoint.toEndNameTso
        range: string
        multivalued: false
        required: true
        description: Identifies the name of the transmission system operator, distribution
          system operator or other entity at which the "To" side of the interconnection
          is connected to. The length of the string is 64 characters maximum.
      is_direct_current:
        slot_uri: eu:BoundaryPoint.isDirectCurrent
        range: boolean
        multivalued: false
        required: false
        description: If true, this boundary point is a point of common coupling (PCC)
          of a direct current (DC) interconnection, otherwise the interconnection
          is AC (default).
      is_excluded_from_area_interchange:
        slot_uri: eu:BoundaryPoint.isExcludedFromAreaInterchange
        range: boolean
        multivalued: false
        required: false
        description: If true, this boundary point is on the interconnection that is
          excluded from control area interchange calculation and consequently has
          no related tie flows. Otherwise, the interconnection is included in control
          area interchange and a TieFlow is required at all sides of the boundary
          point (default).
      connectivity_node:
        slot_uri: eu:BoundaryPoint.ConnectivityNode
        range: ConnectivityNode
        multivalued: false
        required: true
        description: The connectivity node that is designated as a boundary point.
    is_a: PowerSystemResource
    description: Designates a connection point at which one or more model authority
      sets shall connect to. The location of the connection point as well as other
      properties are agreed between organisations responsible for the interconnection,
      hence all attributes of the class represent this agreement.  It is primarily
      used in a boundary model authority set which can contain one or many BoundaryPoint-s
      among other Equipment-s and their connections.
  Breaker:
    class_uri: cim:Breaker
    is_a: ProtectedSwitch
    description: A mechanical switching device capable of making, carrying, and breaking
      currents under normal circuit conditions and also making, carrying for a specified
      time, and breaking currents under specified abnormal circuit conditions e.g.  those
      of short circuit.
  BusbarSection:
    class_uri: cim:BusbarSection
    is_a: Connector
    description: "A conductor, or group of conductors, with negligible impedance,\
      \ that serve to connect other conducting equipment within a single substation.\
      \ \nVoltage measurements are typically obtained from voltage transformers that\
      \ are connected to busbar sections. A bus bar section may have many physical\
      \ terminals but for analysis is modelled with exactly one logical terminal."
  BusNameMarker:
    class_uri: cim:BusNameMarker
    attributes:
      terminal:
        slot_uri: cim:BusNameMarker.Terminal
        range: ACDCTerminal
        multivalued: true
        required: true
        description: The terminals associated with this bus name marker.
      priority:
        slot_uri: cim:BusNameMarker.priority
        range: integer
        multivalued: false
        required: false
        description: Priority of bus name marker for use as topology bus name.  Use
          0 for do not care.  Use 1 for highest priority.  Use 2 as priority is less
          than 1 and so on.
      reporting_group:
        slot_uri: cim:BusNameMarker.ReportingGroup
        range: ReportingGroup
        multivalued: false
        required: false
        description: The reporting group to which this bus name marker belongs.
    is_a: IdentifiedObject
    description: Used to apply user standard names to TopologicalNodes. Associated
      with one or more terminals that are normally connected with the bus name.    The
      associated terminals are normally connected by non-retained switches. For a
      ring bus station configuration, all BusbarSection terminals in the ring are
      typically associated.   For a breaker and a half scheme, both BusbarSections
      would normally be associated.  For a ring bus, all BusbarSections would normally
      be associated.  For a "straight" busbar configuration, normally only the main
      terminal at the BusbarSection would be associated.
  CAESPlant:
    class_uri: cim:CAESPlant
    attributes:
      thermal_generating_unit:
        slot_uri: cim:CAESPlant.ThermalGeneratingUnit
        range: ThermalGeneratingUnit
        multivalued: false
        required: false
        description: A thermal generating unit may be a member of a compressed air
          energy storage plant.
    is_a: PowerSystemResource
    description: Compressed air energy storage plant.
  Clamp:
    class_uri: cim:Clamp
    attributes:
      a_c_line_segment:
        slot_uri: cim:Clamp.ACLineSegment
        range: ACLineSegment
        multivalued: false
        required: true
        description: The line segment to which the clamp is connected.
      length_from_terminal1:
        slot_uri: cim:Clamp.lengthFromTerminal1
        range: Length
        multivalued: false
        required: false
        description: The length to the place where the clamp is located starting from
          side one of the line segment, i.e. the line segment terminal with sequence
          number equal to 1.
    is_a: ConductingEquipment
    description: "A Clamp is a galvanic connection at a line segment where other equipment\
      \ is connected. A Clamp does not cut the line segment. \nA Clamp is ConductingEquipment\
      \ and has one Terminal with an associated ConnectivityNode. Any other ConductingEquipment\
      \ can be connected to the Clamp ConnectivityNode."
  Length:
    class_uri: cim:Length
    attributes:
      value:
        slot_uri: cim:Length.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:Length.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Length.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Unit of length. It shall be a positive value or zero.
  ConformLoadSchedule:
    class_uri: cim:ConformLoadSchedule
    attributes:
      conform_load_group:
        slot_uri: cim:ConformLoadSchedule.ConformLoadGroup
        range: ConformLoadGroup
        multivalued: false
        required: true
        description: The ConformLoadGroup where the ConformLoadSchedule belongs.
    is_a: SeasonDayTypeSchedule
    description: A curve of load  versus time (X-axis) showing the active power values
      (Y1-axis) and reactive power (Y2-axis) for each unit of the period covered.
      This curve represents a typical pattern of load over the time period for a given
      day type and season.
  CogenerationPlant:
    class_uri: cim:CogenerationPlant
    attributes:
      thermal_generating_units:
        slot_uri: cim:CogenerationPlant.ThermalGeneratingUnits
        range: ThermalGeneratingUnit
        multivalued: true
        required: false
        description: A thermal generating unit may be a member of a cogeneration plant.
    is_a: PowerSystemResource
    description: A set of thermal generating units for the production of electrical
      energy and process steam (usually from the output of the steam turbines). The
      steam sendout is typically used for industrial purposes or for municipal heating
      and cooling.
  CombinedCyclePlant:
    class_uri: cim:CombinedCyclePlant
    attributes:
      thermal_generating_units:
        slot_uri: cim:CombinedCyclePlant.ThermalGeneratingUnits
        range: ThermalGeneratingUnit
        multivalued: true
        required: false
        description: A thermal generating unit may be a member of a combined cycle
          plant.
    is_a: PowerSystemResource
    description: A set of combustion turbines and steam turbines where the exhaust
      heat from the combustion turbines is recovered to make steam for the steam turbines,
      resulting in greater overall plant efficiency.
  ConductingEquipment:
    class_uri: cim:ConductingEquipment
    attributes:
      base_voltage:
        slot_uri: cim:ConductingEquipment.BaseVoltage
        range: BaseVoltage
        multivalued: false
        required: false
        description: Base voltage of this conducting equipment.  Use only when there
          is no voltage level container used and only one base voltage applies.  For
          example, not used for transformers.
      terminals:
        slot_uri: cim:ConductingEquipment.Terminals
        range: Terminal
        multivalued: true
        required: false
        description: Conducting equipment have terminals that may be connected to
          other conducting equipment terminals via connectivity nodes or topological
          nodes.
    is_a: Equipment
    description: The parts of the AC power system that are designed to carry current
      or that are conductively connected through terminals.
  Conductor:
    class_uri: cim:Conductor
    attributes:
      length:
        slot_uri: cim:Conductor.length
        range: Length
        multivalued: false
        required: false
        description: Segment length for calculating line section capabilities.
    is_a: ConductingEquipment
    description: Combination of conducting material with consistent electrical characteristics,
      building a single electrical system, used to carry current between points in
      the power system.
  ConformLoad:
    class_uri: cim:ConformLoad
    attributes:
      load_group:
        slot_uri: cim:ConformLoad.LoadGroup
        range: ConformLoadGroup
        multivalued: false
        required: true
        description: Group of this ConformLoad.
    is_a: EnergyConsumer
    description: ConformLoad represent loads that follow a daily load change pattern
      where the pattern can be used to scale the load with a system load.
  ConformLoadGroup:
    class_uri: cim:ConformLoadGroup
    attributes:
      conform_load_schedules:
        slot_uri: cim:ConformLoadGroup.ConformLoadSchedules
        range: ConformLoadSchedule
        multivalued: true
        required: false
        description: The ConformLoadSchedules in the ConformLoadGroup.
      energy_consumers:
        slot_uri: cim:ConformLoadGroup.EnergyConsumers
        range: ConformLoad
        multivalued: true
        required: true
        description: Conform loads assigned to this ConformLoadGroup.
    is_a: LoadGroup
    description: A group of loads conforming to an allocation pattern.
  ConnectivityNode:
    class_uri: cim:ConnectivityNode
    attributes:
      boundary_point:
        slot_uri: eu:ConnectivityNode.BoundaryPoint
        range: BoundaryPoint
        multivalued: false
        required: false
        description: The boundary point associated with the connectivity node.
      terminals:
        slot_uri: cim:ConnectivityNode.Terminals
        range: Terminal
        multivalued: true
        required: false
        description: Terminals interconnected with zero impedance at a this connectivity
          node.
      connectivity_node_container:
        slot_uri: cim:ConnectivityNode.ConnectivityNodeContainer
        range: ConnectivityNodeContainer
        multivalued: false
        required: true
        description: Container of this connectivity node.
    is_a: IdentifiedObject
    description: Connectivity nodes are points where terminals of AC conducting equipment
      are connected together with zero impedance.
  ConnectivityNodeContainer:
    class_uri: cim:ConnectivityNodeContainer
    attributes:
      connectivity_nodes:
        slot_uri: cim:ConnectivityNodeContainer.ConnectivityNodes
        range: ConnectivityNode
        multivalued: true
        required: false
        description: Connectivity nodes which belong to this connectivity node container.
    is_a: PowerSystemResource
    description: A base class for all objects that may contain connectivity nodes
      or topological nodes.
  Connector:
    class_uri: cim:Connector
    is_a: ConductingEquipment
    description: A conductor, or group of conductors, with negligible impedance, that
      serve to connect other conducting equipment within a single substation and are
      modelled with a single logical terminal.
  ControlArea:
    class_uri: cim:ControlArea
    attributes:
      type:
        slot_uri: cim:ControlArea.type
        range: ControlAreaTypeKind
        multivalued: false
        required: true
        description: The primary type of control area definition used to determine
          if this is used for automatic generation control, for planning interchange
          control, or other purposes.   A control area specified with primary type
          of automatic generation control could still be forecast and used as an interchange
          area in power flow analysis.
      tie_flow:
        slot_uri: cim:ControlArea.TieFlow
        range: TieFlow
        multivalued: true
        required: false
        description: The tie flows associated with the control area.
      control_area_generating_unit:
        slot_uri: cim:ControlArea.ControlAreaGeneratingUnit
        range: ControlAreaGeneratingUnit
        multivalued: true
        required: false
        description: The generating unit specifications for the control area.
      energy_area:
        slot_uri: cim:ControlArea.EnergyArea
        range: EnergyArea
        multivalued: false
        required: true
        description: The energy area that is forecast from this control area specification.
    is_a: PowerSystemResource
    description: 'A control area is a grouping of generating units and/or loads and
      a cutset of tie lines (as terminals) which may be used for a variety of purposes
      including automatic generation control, power flow solution area interchange
      control specification, and input to load forecasting. All generation and load
      within the area defined by the terminals on the border are considered in the
      area interchange control. Note that any number of overlapping control area specifications
      can be superimposed on the physical model. The following general principles
      apply to ControlArea:

      1.  The control area orientation for net interchange is positive for an import,
      negative for an export.

      2.  The control area net interchange is determined by summing flows in Terminals.
      The Terminals are identified by creating a set of TieFlow objects associated
      with a ControlArea object. Each TieFlow object identifies one Terminal.

      3.  In a single network model, a tie between two control areas must be modelled
      in both control area specifications, such that the two representations of the
      tie flow sum to zero.

      4.  The normal orientation of Terminal flow is positive for flow into the conducting
      equipment that owns the Terminal. (i.e. flow from a bus into a device is positive.)
      However, the orientation of each flow in the control area specification must
      align with the control area convention, i.e. import is positive. If the orientation
      of the Terminal flow referenced by a TieFlow is positive into the control area,
      then this is confirmed by setting TieFlow.positiveFlowIn flag TRUE. If not,
      the orientation must be reversed by setting the TieFlow.positiveFlowIn flag
      FALSE.'
  ControlAreaGeneratingUnit:
    class_uri: cim:ControlAreaGeneratingUnit
    attributes:
      control_area:
        slot_uri: cim:ControlAreaGeneratingUnit.ControlArea
        range: ControlArea
        multivalued: false
        required: true
        description: The parent control area for the generating unit specifications.
      generating_unit:
        slot_uri: cim:ControlAreaGeneratingUnit.GeneratingUnit
        range: GeneratingUnit
        multivalued: false
        required: true
        description: The generating unit specified for this control area.  Note that
          a control area should include a GeneratingUnit only once.
    is_a: IdentifiedObject
    description: A control area generating unit. This class is needed so that alternate
      control area definitions may include the same generating unit.   It should be
      noted that only one instance within a control area should reference a specific
      generating unit.
  CsConverter:
    class_uri: cim:CsConverter
    attributes:
      max_alpha:
        slot_uri: cim:CsConverter.maxAlpha
        range: AngleDegrees
        multivalued: false
        required: false
        description: "Maximum firing angle. It is converter\u2019s configuration data\
          \ used in power flow. The attribute shall be a positive value."
      max_gamma:
        slot_uri: cim:CsConverter.maxGamma
        range: AngleDegrees
        multivalued: false
        required: false
        description: "Maximum extinction angle. It is converter\u2019s configuration\
          \ data used in power flow. The attribute shall be a positive value."
      max_idc:
        slot_uri: cim:CsConverter.maxIdc
        range: CurrentFlow
        multivalued: false
        required: false
        description: "The maximum direct current (Id) on the DC side at which the\
          \ converter should operate. It is converter\u2019s configuration data use\
          \ in power flow. The attribute shall be a positive value."
      min_alpha:
        slot_uri: cim:CsConverter.minAlpha
        range: AngleDegrees
        multivalued: false
        required: false
        description: "Minimum firing angle. It is converter\u2019s configuration data\
          \ used in power flow. The attribute shall be a positive value."
      min_gamma:
        slot_uri: cim:CsConverter.minGamma
        range: AngleDegrees
        multivalued: false
        required: false
        description: "Minimum extinction angle. It is converter\u2019s configuration\
          \ data used in power flow. The attribute shall be a positive value."
      min_idc:
        slot_uri: cim:CsConverter.minIdc
        range: CurrentFlow
        multivalued: false
        required: false
        description: "The minimum direct current (Id) on the DC side at which the\
          \ converter should operate. It is converter\u2019s configuration data used\
          \ in power flow. The attribute shall be a positive value."
      rated_idc:
        slot_uri: cim:CsConverter.ratedIdc
        range: CurrentFlow
        multivalued: false
        required: false
        description: "Rated converter DC current, also called IdN. The attribute shall\
          \ be a positive value. It is converter\u2019s configuration data used in\
          \ power flow."
    is_a: ACDCConverter
    description: 'DC side of the current source converter (CSC).

      The firing angle controls the dc voltage at the converter, both for rectifier
      and inverter. The difference between the dc voltages of the rectifier and inverter
      determines the dc current. The extinction angle is used to limit the dc voltage
      at the inverter, if needed, and is not used in active power control. The firing
      angle, transformer tap position and number of connected filters are the primary
      means to control a current source dc line. Higher level controls are built on
      top, e.g. dc voltage, dc current and active power. From a steady state perspective
      it is sufficient to specify the wanted active power transfer (ACDCConverter.targetPpcc)
      and the control functions will set the dc voltage, dc current, firing angle,
      transformer tap position and number of connected filters to meet this. Therefore
      attributes targetAlpha and targetGamma are not applicable in this case.

      The reactive power consumed by the converter is a function of the firing angle,
      transformer tap position and number of connected filter, which can be approximated
      with half of the active power. The losses is a function of the dc voltage and
      dc current.

      The attributes minAlpha and maxAlpha define the range of firing angles for rectifier
      operation between which no discrete tap changer action takes place. The range
      is typically 10-18 degrees.

      The attributes minGamma and maxGamma define the range of extinction angles for
      inverter operation between which no discrete tap changer action takes place.
      The range is typically 17-20 degrees.'
  AngleDegrees:
    class_uri: cim:AngleDegrees
    attributes:
      value:
        slot_uri: cim:AngleDegrees.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:AngleDegrees.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:AngleDegrees.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Measurement of angle in degrees.
  CurrentFlow:
    class_uri: cim:CurrentFlow
    attributes:
      value:
        slot_uri: cim:CurrentFlow.value
        range: float
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:CurrentFlow.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
      unit:
        slot_uri: cim:CurrentFlow.unit
        range: UnitSymbol
        multivalued: false
        required: false
    description: 'Electrical current with sign convention: positive flow is out of
      the conducting equipment into the connectivity node. Can be both AC and DC.'
  CurrentLimit:
    class_uri: cim:CurrentLimit
    attributes:
      normal_value:
        slot_uri: cim:CurrentLimit.normalValue
        range: CurrentFlow
        multivalued: false
        required: true
        description: The normal value for limit on current flow. The attribute shall
          be a positive value or zero.
    is_a: OperationalLimit
    description: Operational limit on current.
  CurrentTransformer:
    class_uri: cim:CurrentTransformer
    is_a: Sensor
    description: Instrument transformer used to measure electrical qualities of the
      circuit that is being protected and/or monitored. Typically used as current
      transducer for the purpose of metering or protection. A typical secondary current
      rating would be 5A.
  Curve:
    class_uri: cim:Curve
    attributes:
      curve_style:
        slot_uri: cim:Curve.curveStyle
        range: CurveStyle
        multivalued: false
        required: true
        description: The style or shape of the curve.
      x_unit:
        slot_uri: cim:Curve.xUnit
        range: UnitSymbol
        multivalued: false
        required: true
        description: The X-axis units of measure.
      y1_unit:
        slot_uri: cim:Curve.y1Unit
        range: UnitSymbol
        multivalued: false
        required: true
        description: The Y1-axis units of measure.
      y2_unit:
        slot_uri: cim:Curve.y2Unit
        range: UnitSymbol
        multivalued: false
        required: false
        description: The Y2-axis units of measure.
      curve_datas:
        slot_uri: cim:Curve.CurveDatas
        range: CurveData
        multivalued: true
        required: true
        description: The point data values that define this curve.
    is_a: IdentifiedObject
    description: A multi-purpose curve or functional relationship between an independent
      variable (X-axis) and dependent (Y-axis) variables.
  CurveData:
    class_uri: cim:CurveData
    attributes:
      curve:
        slot_uri: cim:CurveData.Curve
        range: Curve
        multivalued: false
        required: true
        description: The curve of  this curve data point.
      xvalue:
        slot_uri: cim:CurveData.xvalue
        range: float
        multivalued: false
        required: true
        description: The data value of the X-axis variable,  depending on the X-axis
          units.
      y1value:
        slot_uri: cim:CurveData.y1value
        range: float
        multivalued: false
        required: true
        description: The data value of the  first Y-axis variable, depending on the
          Y-axis units.
      y2value:
        slot_uri: cim:CurveData.y2value
        range: float
        multivalued: false
        required: false
        description: The data value of the second Y-axis variable (if present), depending
          on the Y-axis units.
    description: Multi-purpose data points for defining a curve.  The use of this
      generic class is discouraged if a more specific class can be used to specify
      the X and Y axis values along with their specific data types.
  Cut:
    class_uri: cim:Cut
    attributes:
      a_c_line_segment:
        slot_uri: cim:Cut.ACLineSegment
        range: ACLineSegment
        multivalued: false
        required: true
        description: The line segment to which the cut is applied.
      length_from_terminal1:
        slot_uri: cim:Cut.lengthFromTerminal1
        range: Length
        multivalued: false
        required: false
        description: The length to the place where the cut is located starting from
          side one of the cut line segment, i.e. the line segment Terminal with sequenceNumber
          equal to 1.
    is_a: Switch
    description: 'A cut separates a line segment into two parts. The cut appears as
      a switch inserted between these two parts and connects them together. As the
      cut is normally open there is no galvanic connection between the two line segment
      parts. But it is possible to close the cut to get galvanic connection.

      The cut terminals are oriented towards the line segment terminals with the same
      sequence number. Hence the cut terminal with sequence number equal to 1 is oriented
      to the line segment''s terminal with sequence number equal to 1.

      The cut terminals also act as connection points for jumpers and other equipment,
      e.g. a mobile generator. To enable this, connectivity nodes are placed at the
      cut terminals. Once the connectivity nodes are in place any conducting equipment
      can be connected at them.'
  DayType:
    class_uri: cim:DayType
    attributes:
      season_day_type_schedules:
        slot_uri: cim:DayType.SeasonDayTypeSchedules
        range: SeasonDayTypeSchedule
        multivalued: true
        required: false
        description: Schedules that use this DayType.
    is_a: IdentifiedObject
    description: Group of similar days.   For example it could be used to represent
      weekdays, weekend, or holidays.
  DCBaseTerminal:
    class_uri: cim:DCBaseTerminal
    attributes:
      d_c_node:
        slot_uri: cim:DCBaseTerminal.DCNode
        range: DCNode
        multivalued: false
        required: false
        description: The DC connectivity node to which this DC base terminal connects
          with zero impedance.
    is_a: ACDCTerminal
    description: An electrical connection point at a piece of DC conducting equipment.
      DC terminals are connected at one physical DC node that may have multiple DC
      terminals connected. A DC node is similar to an AC connectivity node. The model
      requires that DC connections are distinct from AC connections.
  DCBreaker:
    class_uri: cim:DCBreaker
    is_a: DCSwitch
    description: A breaker within a DC system.
  DCBusbar:
    class_uri: cim:DCBusbar
    is_a: DCConductingEquipment
    description: A busbar within a DC system.
  DCChopper:
    class_uri: cim:DCChopper
    is_a: DCConductingEquipment
    description: Low resistance equipment used in the internal DC circuit to balance
      voltages. It has typically positive and negative pole terminals and a ground.
  DCConductingEquipment:
    class_uri: cim:DCConductingEquipment
    attributes:
      rated_udc:
        slot_uri: cim:DCConductingEquipment.ratedUdc
        range: Voltage
        multivalued: false
        required: true
        description: Rated DC device voltage. The attribute shall be a positive value.
          It is configuration data used in power flow.
      d_c_terminals:
        slot_uri: cim:DCConductingEquipment.DCTerminals
        range: DCTerminal
        multivalued: true
        required: false
        description: A DC conducting equipment has DC terminals.
    is_a: Equipment
    description: The parts of the DC power system that are designed to carry current
      or that are conductively connected through DC terminals.
  DCConverterUnit:
    class_uri: cim:DCConverterUnit
    attributes:
      operation_mode:
        slot_uri: cim:DCConverterUnit.operationMode
        range: DCConverterOperatingModeKind
        multivalued: false
        required: true
        description: The operating mode of an HVDC bipole (bipolar, monopolar metallic
          return, etc).
      substation:
        slot_uri: cim:DCConverterUnit.Substation
        range: Substation
        multivalued: false
        required: false
        description: The containing substation of the DC converter unit.
    is_a: DCEquipmentContainer
    description: "Indivisible operative unit comprising all equipment between the\
      \ point of common coupling on the AC side and the point of common coupling \u2013\
      \ DC side, essentially one or more converters, together with one or more converter\
      \ transformers, converter control equipment, essential protective and switching\
      \ devices and auxiliaries, if any, used for conversion."
  DCDisconnector:
    class_uri: cim:DCDisconnector
    is_a: DCSwitch
    description: A disconnector within a DC system.
  DCEquipmentContainer:
    class_uri: cim:DCEquipmentContainer
    attributes:
      d_c_nodes:
        slot_uri: cim:DCEquipmentContainer.DCNodes
        range: DCNode
        multivalued: true
        required: false
        description: The DC nodes contained in the DC equipment container.
    is_a: EquipmentContainer
    description: A modelling construct to provide a root class for containment of
      DC as well as AC equipment. The class differ from the EquipmentContaner for
      AC in that it may also contain DCNode-s. Hence it can contain both AC and DC
      equipment.
  DCGround:
    class_uri: cim:DCGround
    attributes:
      inductance:
        slot_uri: cim:DCGround.inductance
        range: Inductance
        multivalued: false
        required: false
        description: Inductance to ground.
      r:
        slot_uri: cim:DCGround.r
        range: Resistance
        multivalued: false
        required: false
        description: Resistance to ground.
    is_a: DCConductingEquipment
    description: A ground within a DC system.
  Inductance:
    class_uri: cim:Inductance
    attributes:
      value:
        slot_uri: cim:Inductance.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:Inductance.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Inductance.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Inductive part of reactance (imaginary part of impedance), at rated
      frequency.
  DCLine:
    class_uri: cim:DCLine
    attributes:
      region:
        slot_uri: cim:DCLine.Region
        range: SubGeographicalRegion
        multivalued: false
        required: false
        description: The SubGeographicalRegion containing the DC line.
    is_a: DCEquipmentContainer
    description: Overhead lines and/or cables connecting two or more HVDC substations.
  DCLineSegment:
    class_uri: cim:DCLineSegment
    attributes:
      capacitance:
        slot_uri: cim:DCLineSegment.capacitance
        range: Capacitance
        multivalued: false
        required: true
        description: Capacitance of the DC line segment. Significant for cables only.
      inductance:
        slot_uri: cim:DCLineSegment.inductance
        range: Inductance
        multivalued: false
        required: true
        description: Inductance of the DC line segment. Negligible compared with DCSeriesDevice
          used for smoothing.
      resistance:
        slot_uri: cim:DCLineSegment.resistance
        range: Resistance
        multivalued: false
        required: true
        description: Resistance of the DC line segment.
      length:
        slot_uri: cim:DCLineSegment.length
        range: Length
        multivalued: false
        required: false
        description: Segment length for calculating line section capabilities.
    is_a: DCConductingEquipment
    description: A wire or combination of wires not insulated from one another, with
      consistent electrical characteristics, used to carry direct current between
      points in the DC region of the power system.
  Capacitance:
    class_uri: cim:Capacitance
    attributes:
      value:
        slot_uri: cim:Capacitance.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:Capacitance.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Capacitance.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Capacitive part of reactance (imaginary part of impedance), at rated
      frequency.
  DCNode:
    class_uri: cim:DCNode
    attributes:
      d_c_terminals:
        slot_uri: cim:DCNode.DCTerminals
        range: DCBaseTerminal
        multivalued: true
        required: false
        description: DC base terminals interconnected with zero impedance at a this
          DC connectivity node.
      d_c_equipment_container:
        slot_uri: cim:DCNode.DCEquipmentContainer
        range: DCEquipmentContainer
        multivalued: false
        required: true
        description: The DC container for the DC nodes.
    is_a: IdentifiedObject
    description: DC nodes are points where terminals of DC conducting equipment are
      connected together with zero impedance.
  RegulationSchedule:
    class_uri: cim:RegulationSchedule
    attributes:
      regulating_control:
        slot_uri: cim:RegulationSchedule.RegulatingControl
        range: RegulatingControl
        multivalued: false
        required: true
        description: Regulating controls that have this schedule.
    is_a: SeasonDayTypeSchedule
    description: A pre-established pattern over time for a controlled variable, e.g.,
      busbar voltage.
  DCSeriesDevice:
    class_uri: cim:DCSeriesDevice
    attributes:
      inductance:
        slot_uri: cim:DCSeriesDevice.inductance
        range: Inductance
        multivalued: false
        required: true
        description: Inductance of the device.
      resistance:
        slot_uri: cim:DCSeriesDevice.resistance
        range: Resistance
        multivalued: false
        required: true
        description: Resistance of the DC device.
    is_a: DCConductingEquipment
    description: A series device within the DC system, typically a reactor used for
      filtering or smoothing.  Needed for transient and short circuit studies.
  DCShunt:
    class_uri: cim:DCShunt
    attributes:
      capacitance:
        slot_uri: cim:DCShunt.capacitance
        range: Capacitance
        multivalued: false
        required: true
        description: Capacitance of the DC shunt.
      resistance:
        slot_uri: cim:DCShunt.resistance
        range: Resistance
        multivalued: false
        required: true
        description: Resistance of the DC device.
    is_a: DCConductingEquipment
    description: A shunt device within the DC system, typically used for filtering.  Needed
      for transient and short circuit studies.
  DCSwitch:
    class_uri: cim:DCSwitch
    is_a: DCConductingEquipment
    description: A switch within the DC system.
  DCTerminal:
    class_uri: cim:DCTerminal
    attributes:
      d_c_conducting_equipment:
        slot_uri: cim:DCTerminal.DCConductingEquipment
        range: DCConductingEquipment
        multivalued: false
        required: true
        description: An DC  terminal belong to a DC conducting equipment.
    is_a: DCBaseTerminal
    description: An electrical connection point to generic DC conducting equipment.
  Disconnector:
    class_uri: cim:Disconnector
    is_a: Switch
    description: A manually operated or motor operated mechanical switching device
      used for changing the connections in a circuit, or for isolating a circuit or
      equipment from a source of power. It is required to open or close circuits when
      negligible current is broken or made.
  DisconnectingCircuitBreaker:
    class_uri: cim:DisconnectingCircuitBreaker
    is_a: Breaker
    description: A circuit breaking device including disconnecting function, eliminating
      the need for separate disconnectors.
  EarthFaultCompensator:
    class_uri: cim:EarthFaultCompensator
    is_a: ConductingEquipment
    description: A conducting equipment used to represent a connection to ground which
      is typically used to compensate earth faults.   An earth fault compensator device
      modelled with a single terminal implies a second terminal solidly connected
      to ground.  If two terminals are modelled, the ground is not assumed and normal
      connection rules apply.
  EnergyArea:
    class_uri: cim:EnergyArea
    attributes:
      control_area:
        slot_uri: cim:EnergyArea.ControlArea
        range: ControlArea
        multivalued: false
        required: false
        description: The control area specification that is used for the load forecast.
    is_a: IdentifiedObject
    description: Describes an area having energy production or consumption.  Specializations
      are intended to support the load allocation function as typically required in
      energy management systems or planning studies to allocate hypothesized load
      levels to individual load points for power flow analysis.  Often the energy
      area can be linked to both measured and forecast load levels.
  EnergyConnection:
    class_uri: cim:EnergyConnection
    is_a: ConductingEquipment
    description: A connection of energy generation or consumption on the power system
      model.
  EnergyConsumer:
    class_uri: cim:EnergyConsumer
    attributes:
      pfixed:
        slot_uri: cim:EnergyConsumer.pfixed
        range: ActivePower
        multivalued: false
        required: false
        description: Active power of the load that is a fixed quantity and does not
          vary as load group value varies. Load sign convention is used, i.e. positive
          sign means flow out from a node.
      pfixed_pct:
        slot_uri: cim:EnergyConsumer.pfixedPct
        range: PerCent
        multivalued: false
        required: false
        description: Fixed active power as a percentage of load group fixed active
          power. Used to represent the time-varying components.  Load sign convention
          is used, i.e. positive sign means flow out from a node.
      qfixed:
        slot_uri: cim:EnergyConsumer.qfixed
        range: ReactivePower
        multivalued: false
        required: false
        description: Reactive power of the load that is a fixed quantity and does
          not vary as load group value varies. Load sign convention is used, i.e.
          positive sign means flow out from a node.
      qfixed_pct:
        slot_uri: cim:EnergyConsumer.qfixedPct
        range: PerCent
        multivalued: false
        required: false
        description: Fixed reactive power as a percentage of load group fixed reactive
          power. Used to represent the time-varying components.  Load sign convention
          is used, i.e. positive sign means flow out from a node.
      load_response:
        slot_uri: cim:EnergyConsumer.LoadResponse
        range: LoadResponseCharacteristic
        multivalued: false
        required: false
        description: The load response characteristic of this load.  If missing, this
          load is assumed to be constant power.
    is_a: EnergyConnection
    description: 'Generic user of energy - a  point of consumption on the power system
      model.

      EnergyConsumer.pfixed, .qfixed, .pfixedPct and .qfixedPct have meaning only
      if there is no LoadResponseCharacteristic associated with EnergyConsumer or
      if LoadResponseCharacteristic.exponentModel is set to False.'
  PerCent:
    class_uri: cim:PerCent
    attributes:
      value:
        slot_uri: cim:PerCent.value
        range: float
        multivalued: false
        required: false
        description: Normally 0 to 100 on a defined base.
      unit:
        slot_uri: cim:PerCent.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:PerCent.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Percentage on a defined base.   For example, specify as 100 to indicate
      at the defined base.
  ReactivePower:
    class_uri: cim:ReactivePower
    attributes:
      value:
        slot_uri: cim:ReactivePower.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:ReactivePower.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:ReactivePower.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Product of RMS value of the voltage and the RMS value of the quadrature
      component of the current.
  EnergySchedulingType:
    class_uri: cim:EnergySchedulingType
    attributes:
      energy_source:
        slot_uri: cim:EnergySchedulingType.EnergySource
        range: EnergySource
        multivalued: true
        required: false
        description: Energy Source of a particular Energy Scheduling Type.
    is_a: IdentifiedObject
    description: Used to define the type of generation for scheduling purposes.
  TapSchedule:
    class_uri: cim:TapSchedule
    attributes:
      tap_changer:
        slot_uri: cim:TapSchedule.TapChanger
        range: TapChanger
        multivalued: false
        required: true
        description: A TapSchedule is associated with a TapChanger.
    is_a: SeasonDayTypeSchedule
    description: A pre-established pattern over time for a tap step.
  EnergySource:
    class_uri: cim:EnergySource
    attributes:
      energy_scheduling_type:
        slot_uri: cim:EnergySource.EnergySchedulingType
        range: EnergySchedulingType
        multivalued: false
        required: false
        description: Energy Scheduling Type of an Energy Source.
      nominal_voltage:
        slot_uri: cim:EnergySource.nominalVoltage
        range: Voltage
        multivalued: false
        required: false
        description: Phase-to-phase nominal voltage.
      p_min:
        slot_uri: cim:EnergySource.pMin
        range: ActivePower
        multivalued: false
        required: false
        description: This is the minimum active power that can be produced by the
          source. Load sign convention is used, i.e. positive sign means flow out
          from a TopologicalNode (bus) into the conducting equipment.
      p_max:
        slot_uri: cim:EnergySource.pMax
        range: ActivePower
        multivalued: false
        required: false
        description: This is the maximum active power that can be produced by the
          source. Load sign convention is used, i.e. positive sign means flow out
          from a TopologicalNode (bus) into the conducting equipment.
    is_a: EnergyConnection
    description: A generic equivalent for an energy supplier on a transmission or
      distribution voltage level.
  Equipment:
    class_uri: cim:Equipment
    attributes:
      aggregate:
        slot_uri: cim:Equipment.aggregate
        range: boolean
        multivalued: false
        required: false
        description: "The aggregate flag provides an alternative way of representing\
          \ an aggregated (equivalent) element. It is applicable in cases when the\
          \ dedicated classes for equivalent equipment do not have all of the attributes\
          \ necessary to represent the required level of detail.  In case the flag\
          \ is set to \u201Ctrue\u201D the single instance of equipment represents\
          \ multiple pieces of equipment that have been modelled together as an aggregate\
          \ equivalent obtained by a network reduction procedure. Examples would be\
          \ power transformers or synchronous machines operating in parallel modelled\
          \ as a single aggregate power transformer or aggregate synchronous machine.\
          \  \nThe attribute is not used for EquivalentBranch, EquivalentShunt and\
          \ EquivalentInjection."
      normally_in_service:
        slot_uri: cim:Equipment.normallyInService
        range: boolean
        multivalued: false
        required: false
        description: Specifies the availability of the equipment under normal operating
          conditions. True means the equipment is available for topology processing,
          which determines if the equipment is energized or not. False means that
          the equipment is treated by network applications as if it is not in the
          model.
      equipment_container:
        slot_uri: cim:Equipment.EquipmentContainer
        range: EquipmentContainer
        multivalued: false
        required: false
        description: Container of this equipment.
      operational_limit_set:
        slot_uri: cim:Equipment.OperationalLimitSet
        range: OperationalLimitSet
        multivalued: true
        required: false
        description: The operational limit sets associated with this equipment.
    is_a: PowerSystemResource
    description: The parts of a power system that are physical devices, electronic
      or mechanical.
  EquipmentContainer:
    class_uri: cim:EquipmentContainer
    attributes:
      equipments:
        slot_uri: cim:EquipmentContainer.Equipments
        range: Equipment
        multivalued: true
        required: false
        description: Contained equipment.
    is_a: ConnectivityNodeContainer
    description: A modelling construct to provide a root class for containing equipment.
  EquivalentBranch:
    class_uri: cim:EquivalentBranch
    attributes:
      r:
        slot_uri: cim:EquivalentBranch.r
        range: Resistance
        multivalued: false
        required: true
        description: Positive sequence series resistance of the reduced branch.
      r21:
        slot_uri: cim:EquivalentBranch.r21
        range: Resistance
        multivalued: false
        required: false
        description: 'Resistance from terminal sequence 2 to terminal sequence 1 .Used
          for steady state power flow. This attribute is optional and represent unbalanced
          network such as off-nominal phase shifter. If only EquivalentBranch.r is
          given, then EquivalentBranch.r21 is assumed equal to EquivalentBranch.r.

          Usage rule : EquivalentBranch is a result of network reduction prior to
          the data exchange.'
      x:
        slot_uri: cim:EquivalentBranch.x
        range: Reactance
        multivalued: false
        required: true
        description: Positive sequence series reactance of the reduced branch.
      x21:
        slot_uri: cim:EquivalentBranch.x21
        range: Reactance
        multivalued: false
        required: false
        description: 'Reactance from terminal sequence 2 to terminal sequence 1. Used
          for steady state power flow. This attribute is optional and represents an
          unbalanced network such as off-nominal phase shifter. If only EquivalentBranch.x
          is given, then EquivalentBranch.x21 is assumed equal to EquivalentBranch.x.

          Usage rule: EquivalentBranch is a result of network reduction prior to the
          data exchange.'
    is_a: EquivalentEquipment
    description: The class represents equivalent branches. In cases where a transformer
      phase shift is modelled and the EquivalentBranch is spanning the same nodes,
      the impedance quantities for the EquivalentBranch shall consider the needed
      phase shift.
  EquivalentEquipment:
    class_uri: cim:EquivalentEquipment
    attributes:
      equivalent_network:
        slot_uri: cim:EquivalentEquipment.EquivalentNetwork
        range: EquivalentNetwork
        multivalued: false
        required: false
        description: The equivalent where the reduced model belongs.
    is_a: ConductingEquipment
    description: The class represents equivalent objects that are the result of a
      network reduction. The class is the base for equivalent objects of different
      types.
  EquivalentInjection:
    class_uri: cim:EquivalentInjection
    attributes:
      max_p:
        slot_uri: cim:EquivalentInjection.maxP
        range: ActivePower
        multivalued: false
        required: false
        description: Maximum active power of the injection.
      max_q:
        slot_uri: cim:EquivalentInjection.maxQ
        range: ReactivePower
        multivalued: false
        required: false
        description: Maximum reactive power of the injection.  Used for modelling
          of infeed for load flow exchange. Not used for short circuit modelling.  If
          maxQ and minQ are not used ReactiveCapabilityCurve can be used.
      min_p:
        slot_uri: cim:EquivalentInjection.minP
        range: ActivePower
        multivalued: false
        required: false
        description: Minimum active power of the injection.
      min_q:
        slot_uri: cim:EquivalentInjection.minQ
        range: ReactivePower
        multivalued: false
        required: false
        description: Minimum reactive power of the injection.  Used for modelling
          of infeed for load flow exchange. Not used for short circuit modelling.  If
          maxQ and minQ are not used ReactiveCapabilityCurve can be used.
      regulation_capability:
        slot_uri: cim:EquivalentInjection.regulationCapability
        range: boolean
        multivalued: false
        required: true
        description: Specifies whether or not the EquivalentInjection has the capability
          to regulate the local voltage. If true the EquivalentInjection can regulate.
          If false the EquivalentInjection cannot regulate. ReactiveCapabilityCurve
          can only be associated with EquivalentInjection  if the flag is true.
      reactive_capability_curve:
        slot_uri: cim:EquivalentInjection.ReactiveCapabilityCurve
        range: ReactiveCapabilityCurve
        multivalued: false
        required: false
        description: The reactive capability curve used by this equivalent injection.
    is_a: EquivalentEquipment
    description: This class represents equivalent injections (generation or load).  Voltage
      regulation is allowed only at the point of connection.
  EquivalentNetwork:
    class_uri: cim:EquivalentNetwork
    attributes:
      equivalent_equipments:
        slot_uri: cim:EquivalentNetwork.EquivalentEquipments
        range: EquivalentEquipment
        multivalued: true
        required: false
        description: The associated reduced equivalents.
    is_a: ConnectivityNodeContainer
    description: A class that groups electrical equivalents, including internal nodes,
      of a network that has been reduced. The ConnectivityNodes contained in the equivalent
      are intended to reflect internal nodes of the equivalent. The boundary Connectivity
      nodes where the equivalent connects outside itself are not contained by the
      equivalent.
  EquivalentShunt:
    class_uri: cim:EquivalentShunt
    attributes:
      b:
        slot_uri: cim:EquivalentShunt.b
        range: Susceptance
        multivalued: false
        required: true
        description: Positive sequence shunt susceptance.
      g:
        slot_uri: cim:EquivalentShunt.g
        range: Conductance
        multivalued: false
        required: true
        description: Positive sequence shunt conductance.
    is_a: EquivalentEquipment
    description: The class represents equivalent shunts.
  ExternalNetworkInjection:
    class_uri: cim:ExternalNetworkInjection
    attributes:
      governor_s_c_d:
        slot_uri: cim:ExternalNetworkInjection.governorSCD
        range: ActivePowerPerFrequency
        multivalued: false
        required: true
        description: Power Frequency Bias. This is the change in power injection divided
          by the change in frequency and negated.  A positive value of the power frequency
          bias provides additional power injection upon a drop in frequency.
      max_p:
        slot_uri: cim:ExternalNetworkInjection.maxP
        range: ActivePower
        multivalued: false
        required: true
        description: Maximum active power of the injection.
      max_q:
        slot_uri: cim:ExternalNetworkInjection.maxQ
        range: ReactivePower
        multivalued: false
        required: true
        description: Maximum reactive power limit. It is used for modelling of infeed
          for load flow exchange and not for short circuit modelling.
      min_p:
        slot_uri: cim:ExternalNetworkInjection.minP
        range: ActivePower
        multivalued: false
        required: true
        description: Minimum active power of the injection.
      min_q:
        slot_uri: cim:ExternalNetworkInjection.minQ
        range: ReactivePower
        multivalued: false
        required: true
        description: Minimum reactive power limit. It is used for modelling of infeed
          for load flow exchange and not for short circuit modelling.
    is_a: RegulatingCondEq
    description: This class represents the external network and it is used for IEC
      60909 calculations.
  ActivePowerPerFrequency:
    class_uri: cim:ActivePowerPerFrequency
    attributes:
      multiplier:
        slot_uri: cim:ActivePowerPerFrequency.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
      unit:
        slot_uri: cim:ActivePowerPerFrequency.unit
        range: UnitSymbol
        multivalued: false
        required: false
      value:
        slot_uri: cim:ActivePowerPerFrequency.value
        range: float
        multivalued: false
        required: false
    description: Active power variation with frequency.
  FaultIndicator:
    class_uri: cim:FaultIndicator
    is_a: AuxiliaryEquipment
    description: A FaultIndicator is typically only an indicator (which may or may
      not be remotely monitored), and not a piece of equipment that actually initiates
      a protection event. It is used for FLISR (Fault Location, Isolation and Restoration)
      purposes, assisting with the dispatch of crews to "most likely" part of the
      network (i.e. assists with determining circuit section where the fault most
      likely happened).
  FossilFuel:
    class_uri: cim:FossilFuel
    attributes:
      fossil_fuel_type:
        slot_uri: cim:FossilFuel.fossilFuelType
        range: FuelType
        multivalued: false
        required: true
        description: The type of fossil fuel, such as coal, oil, or gas.
      thermal_generating_unit:
        slot_uri: cim:FossilFuel.ThermalGeneratingUnit
        range: ThermalGeneratingUnit
        multivalued: false
        required: true
        description: A thermal generating unit may have one or more fossil fuels.
    is_a: IdentifiedObject
    description: The fossil fuel consumed by the non-nuclear thermal generating unit.   For
      example, coal, oil, gas, etc.   These are the specific fuels that the generating
      unit can consume.
  Fuse:
    class_uri: cim:Fuse
    is_a: Switch
    description: An overcurrent protective device with a circuit opening fusible part
      that is heated and severed by the passage of overcurrent through it. A fuse
      is considered a switching device because it breaks current.
  GeneratingUnit:
    class_uri: cim:GeneratingUnit
    attributes:
      control_area_generating_unit:
        slot_uri: cim:GeneratingUnit.ControlAreaGeneratingUnit
        range: ControlAreaGeneratingUnit
        multivalued: true
        required: false
        description: ControlArea specifications for this generating unit.
      gen_control_source:
        slot_uri: cim:GeneratingUnit.genControlSource
        range: GeneratorControlSource
        multivalued: false
        required: false
        description: The source of controls for a generating unit.  Defines the control
          status of the generating unit.
      governor_s_c_d:
        slot_uri: cim:GeneratingUnit.governorSCD
        range: PerCent
        multivalued: false
        required: false
        description: Governor Speed Changer Droop.   This is the change in generator
          power output divided by the change in frequency normalized by the nominal
          power of the generator and the nominal frequency and expressed in percent
          and negated. A positive value of speed change droop provides additional
          generator output upon a drop in frequency.
      long_p_f:
        slot_uri: cim:GeneratingUnit.longPF
        range: float
        multivalued: false
        required: false
        description: Generating unit long term economic participation factor.
      maximum_allowable_spinning_reserve:
        slot_uri: cim:GeneratingUnit.maximumAllowableSpinningReserve
        range: ActivePower
        multivalued: false
        required: false
        description: Maximum allowable spinning reserve. Spinning reserve will never
          be considered greater than this value regardless of the current operating
          point.
      max_operating_p:
        slot_uri: cim:GeneratingUnit.maxOperatingP
        range: ActivePower
        multivalued: false
        required: true
        description: This is the maximum operating active power limit the dispatcher
          can enter for this unit.
      min_operating_p:
        slot_uri: cim:GeneratingUnit.minOperatingP
        range: ActivePower
        multivalued: false
        required: true
        description: This is the minimum operating active power limit the dispatcher
          can enter for this unit.
      nominal_p:
        slot_uri: cim:GeneratingUnit.nominalP
        range: ActivePower
        multivalued: false
        required: false
        description: 'The nominal power of the generating unit.  Used to give precise
          meaning to percentage based attributes such as the governor speed change
          droop (governorSCD attribute).

          The attribute shall be a positive value equal to or less than RotatingMachine.ratedS.'
      rated_gross_max_p:
        slot_uri: cim:GeneratingUnit.ratedGrossMaxP
        range: ActivePower
        multivalued: false
        required: false
        description: 'The unit''s gross rated maximum capacity (book value).

          The attribute shall be a positive value.'
      rated_gross_min_p:
        slot_uri: cim:GeneratingUnit.ratedGrossMinP
        range: ActivePower
        multivalued: false
        required: false
        description: 'The gross rated minimum generation level which the unit can
          safely operate at while delivering power to the transmission grid.

          The attribute shall be a positive value.'
      rated_net_max_p:
        slot_uri: cim:GeneratingUnit.ratedNetMaxP
        range: ActivePower
        multivalued: false
        required: false
        description: 'The net rated maximum capacity determined by subtracting the
          auxiliary power used to operate the internal plant machinery from the rated
          gross maximum capacity.

          The attribute shall be a positive value.'
      short_p_f:
        slot_uri: cim:GeneratingUnit.shortPF
        range: float
        multivalued: false
        required: false
        description: Generating unit short term economic participation factor.
      startup_cost:
        slot_uri: cim:GeneratingUnit.startupCost
        range: Money
        multivalued: false
        required: false
        description: The initial startup cost incurred for each start of the GeneratingUnit.
      variable_cost:
        slot_uri: cim:GeneratingUnit.variableCost
        range: Money
        multivalued: false
        required: false
        description: The variable cost component of production per unit of ActivePower.
      startup_time:
        slot_uri: cim:GeneratingUnit.startupTime
        range: Seconds
        multivalued: false
        required: false
        description: Time it takes to get the unit on-line, from the time that the
          prime mover mechanical power is applied.
      total_efficiency:
        slot_uri: cim:GeneratingUnit.totalEfficiency
        range: PerCent
        multivalued: false
        required: false
        description: The efficiency of the unit in converting the fuel into electrical
          energy.
      gross_to_net_active_power_curves:
        slot_uri: cim:GeneratingUnit.GrossToNetActivePowerCurves
        range: GrossToNetActivePowerCurve
        multivalued: true
        required: false
        description: A generating unit may have a gross active power to net active
          power curve, describing the losses and auxiliary power requirements of the
          unit.
      rotating_machine:
        slot_uri: cim:GeneratingUnit.RotatingMachine
        range: RotatingMachine
        multivalued: true
        required: true
        description: A synchronous machine may operate as a generator and as such
          becomes a member of a generating unit.
    is_a: Equipment
    description: A single or set of synchronous machines for converting mechanical
      power into alternating-current power. For example, individual machines within
      a set may be defined for scheduling purposes while a single control signal is
      derived for the set. In this case there would be a GeneratingUnit for each member
      of the set and an additional GeneratingUnit corresponding to the set.
  Money:
    class_uri: cim:Money
    attributes:
      unit:
        slot_uri: cim:Money.unit
        range: Currency
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Money.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
      value:
        slot_uri: cim:Money.value
        range: double
        multivalued: false
        required: false
    description: Amount of money.
  Seconds:
    class_uri: cim:Seconds
    attributes:
      value:
        slot_uri: cim:Seconds.value
        range: float
        multivalued: false
        required: false
        description: Time, in seconds
      unit:
        slot_uri: cim:Seconds.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:Seconds.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Time, in seconds.
  GeographicalRegion:
    class_uri: cim:GeographicalRegion
    attributes:
      regions:
        slot_uri: cim:GeographicalRegion.Regions
        range: SubGeographicalRegion
        multivalued: true
        required: false
        description: All sub-geographical regions within this geographical region.
    is_a: IdentifiedObject
    description: A geographical region of a power system network model.
  GrossToNetActivePowerCurve:
    class_uri: cim:GrossToNetActivePowerCurve
    attributes:
      generating_unit:
        slot_uri: cim:GrossToNetActivePowerCurve.GeneratingUnit
        range: GeneratingUnit
        multivalued: false
        required: true
        description: A generating unit may have a gross active power to net active
          power curve, describing the losses and auxiliary power requirements of the
          unit.
    is_a: Curve
    description: Relationship between the generating unit's gross active power output
      on the X-axis (measured at the terminals of the machine(s)) and the generating
      unit's net active power output on the Y-axis (based on utility-defined measurements
      at the power station). Station service loads, when modelled, should be treated
      as non-conforming bus loads. There may be more than one curve, depending on
      the auxiliary equipment that is in service.
  Ground:
    class_uri: cim:Ground
    is_a: ConductingEquipment
    description: A point where the system is grounded used for connecting conducting
      equipment to ground. The power system model can have any number of grounds.
  GroundDisconnector:
    class_uri: cim:GroundDisconnector
    is_a: Switch
    description: A manually operated or motor operated mechanical switching device
      used for isolating a circuit or equipment from ground.
  GroundingImpedance:
    class_uri: cim:GroundingImpedance
    is_a: EarthFaultCompensator
    description: A fixed impedance device used for grounding.
  HydroGeneratingUnit:
    class_uri: cim:HydroGeneratingUnit
    attributes:
      energy_conversion_capability:
        slot_uri: cim:HydroGeneratingUnit.energyConversionCapability
        range: HydroEnergyConversionKind
        multivalued: false
        required: false
        description: Energy conversion capability for generating.
      drop_height:
        slot_uri: cim:HydroGeneratingUnit.dropHeight
        range: Length
        multivalued: false
        required: false
        description: The height water drops from the reservoir mid-point to the turbine.
      turbine_type:
        slot_uri: cim:HydroGeneratingUnit.turbineType
        range: HydroTurbineKind
        multivalued: false
        required: false
        description: Type of turbine.
      hydro_power_plant:
        slot_uri: cim:HydroGeneratingUnit.HydroPowerPlant
        range: HydroPowerPlant
        multivalued: false
        required: false
        description: The hydro generating unit belongs to a hydro power plant.
    is_a: GeneratingUnit
    description: A generating unit whose prime mover is a hydraulic turbine (e.g.,
      Francis, Pelton, Kaplan).
  HydroPowerPlant:
    class_uri: cim:HydroPowerPlant
    attributes:
      hydro_generating_units:
        slot_uri: cim:HydroPowerPlant.HydroGeneratingUnits
        range: HydroGeneratingUnit
        multivalued: true
        required: false
        description: The hydro generating unit belongs to a hydro power plant.
      hydro_plant_storage_type:
        slot_uri: cim:HydroPowerPlant.hydroPlantStorageType
        range: HydroPlantStorageKind
        multivalued: false
        required: true
        description: The type of hydro power plant water storage.
      hydro_pumps:
        slot_uri: cim:HydroPowerPlant.HydroPumps
        range: HydroPump
        multivalued: true
        required: false
        description: The hydro pump may be a member of a pumped storage plant or a
          pump for distributing water.
    is_a: PowerSystemResource
    description: A hydro power station which can generate or pump. When generating,
      the generator turbines receive water from an upper reservoir. When pumping,
      the pumps receive their water from a lower reservoir.
  HydroPump:
    class_uri: cim:HydroPump
    attributes:
      hydro_power_plant:
        slot_uri: cim:HydroPump.HydroPowerPlant
        range: HydroPowerPlant
        multivalued: false
        required: false
        description: The hydro pump may be a member of a pumped storage plant or a
          pump for distributing water.
      rotating_machine:
        slot_uri: cim:HydroPump.RotatingMachine
        range: RotatingMachine
        multivalued: false
        required: true
        description: The synchronous machine drives the turbine which moves the water
          from a low elevation to a higher elevation. The direction of machine rotation
          for pumping may or may not be the same as for generating.
    is_a: Equipment
    description: A synchronous motor-driven pump, typically associated with a pumped
      storage plant.
  IdentifiedObject:
    class_uri: cim:IdentifiedObject
    attributes:
      description:
        slot_uri: cim:IdentifiedObject.description
        range: string
        multivalued: false
        required: false
        description: The description is a free human readable text describing or naming
          the object. It may be non unique and may not correlate to a naming hierarchy.
      energy_ident_code_eic:
        slot_uri: eu:IdentifiedObject.energyIdentCodeEic
        range: string
        multivalued: false
        required: false
        description: The attribute is used for an exchange of the EIC code (Energy
          identification Code). The length of the string is 16 characters as defined
          by the EIC code. For details on EIC scheme please refer to ENTSO-E web site.
      m_r_i_d:
        slot_uri: cim:IdentifiedObject.mRID
        range: string
        multivalued: false
        required: true
        description: 'Master resource identifier issued by a model authority. The
          mRID is unique within an exchange context. Global uniqueness is easily achieved
          by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID
          is strongly recommended.

          For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID
          is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.'
      name:
        slot_uri: cim:IdentifiedObject.name
        range: string
        multivalued: false
        required: true
        description: The name is any free human readable and possibly non unique text
          naming the object.
      short_name:
        slot_uri: eu:IdentifiedObject.shortName
        range: string
        multivalued: false
        required: false
        description: The attribute is used for an exchange of a human readable short
          name with length of the string 12 characters maximum.
    description: This is a root class to provide common identification for all classes
      needing identification and naming attributes.
  Jumper:
    class_uri: cim:Jumper
    is_a: Switch
    description: A short section of conductor with negligible impedance which can
      be manually removed and replaced if the circuit is de-energized. Note that zero-impedance
      branches can potentially be modelled by other equipment types.
  Junction:
    class_uri: cim:Junction
    is_a: Connector
    description: A point where one or more conducting equipments are connected with
      zero resistance.
  Line:
    class_uri: cim:Line
    attributes:
      region:
        slot_uri: cim:Line.Region
        range: SubGeographicalRegion
        multivalued: false
        required: false
        description: The sub-geographical region of the line.
    is_a: EquipmentContainer
    description: Contains equipment beyond a substation belonging to a power transmission
      line.
  LinearShuntCompensator:
    class_uri: cim:LinearShuntCompensator
    attributes:
      b_per_section:
        slot_uri: cim:LinearShuntCompensator.bPerSection
        range: Susceptance
        multivalued: false
        required: true
        description: Positive sequence shunt (charging) susceptance per section.
      g_per_section:
        slot_uri: cim:LinearShuntCompensator.gPerSection
        range: Conductance
        multivalued: false
        required: true
        description: Positive sequence shunt (charging) conductance per section.
    is_a: ShuntCompensator
    description: A linear shunt compensator has banks or sections with equal admittance
      values.
  LoadArea:
    class_uri: cim:LoadArea
    attributes:
      sub_load_areas:
        slot_uri: cim:LoadArea.SubLoadAreas
        range: SubLoadArea
        multivalued: true
        required: true
        description: The SubLoadAreas in the LoadArea.
    is_a: EnergyArea
    description: The class is the root or first level in a hierarchical structure
      for grouping of loads for the purpose of load flow load scaling.
  LoadBreakSwitch:
    class_uri: cim:LoadBreakSwitch
    is_a: ProtectedSwitch
    description: A mechanical switching device capable of making, carrying, and breaking
      currents under normal operating conditions.
  LoadGroup:
    class_uri: cim:LoadGroup
    attributes:
      sub_load_area:
        slot_uri: cim:LoadGroup.SubLoadArea
        range: SubLoadArea
        multivalued: false
        required: true
        description: The SubLoadArea where the Loadgroup belongs.
    is_a: IdentifiedObject
    description: The class is the third level in a hierarchical structure for grouping
      of loads for the purpose of load flow load scaling.
  LoadResponseCharacteristic:
    class_uri: cim:LoadResponseCharacteristic
    attributes:
      energy_consumer:
        slot_uri: cim:LoadResponseCharacteristic.EnergyConsumer
        range: EnergyConsumer
        multivalued: true
        required: false
        description: The set of loads that have the response characteristics.
      exponent_model:
        slot_uri: cim:LoadResponseCharacteristic.exponentModel
        range: boolean
        multivalued: false
        required: true
        description: 'Indicates the exponential voltage dependency model is to be
          used. If false, the coefficient model is to be used.

          The exponential voltage dependency model consist of the attributes:

          - pVoltageExponent

          - qVoltageExponent

          - pFrequencyExponent

          - qFrequencyExponent.

          The coefficient model consist of the attributes:

          - pConstantImpedance

          - pConstantCurrent

          - pConstantPower

          - qConstantImpedance

          - qConstantCurrent

          - qConstantPower.

          The sum of pConstantImpedance, pConstantCurrent and pConstantPower shall
          equal 1.

          The sum of qConstantImpedance, qConstantCurrent and qConstantPower shall
          equal 1.'
      p_constant_current:
        slot_uri: cim:LoadResponseCharacteristic.pConstantCurrent
        range: float
        multivalued: false
        required: false
        description: Portion of active power load modelled as constant current.
      p_constant_impedance:
        slot_uri: cim:LoadResponseCharacteristic.pConstantImpedance
        range: float
        multivalued: false
        required: false
        description: Portion of active power load modelled as constant impedance.
      p_constant_power:
        slot_uri: cim:LoadResponseCharacteristic.pConstantPower
        range: float
        multivalued: false
        required: false
        description: Portion of active power load modelled as constant power.
      p_frequency_exponent:
        slot_uri: cim:LoadResponseCharacteristic.pFrequencyExponent
        range: float
        multivalued: false
        required: false
        description: Exponent of per unit frequency effecting active power.
      p_voltage_exponent:
        slot_uri: cim:LoadResponseCharacteristic.pVoltageExponent
        range: float
        multivalued: false
        required: false
        description: Exponent of per unit voltage effecting real power.
      q_constant_current:
        slot_uri: cim:LoadResponseCharacteristic.qConstantCurrent
        range: float
        multivalued: false
        required: false
        description: Portion of reactive power load modelled as constant current.
      q_constant_impedance:
        slot_uri: cim:LoadResponseCharacteristic.qConstantImpedance
        range: float
        multivalued: false
        required: false
        description: Portion of reactive power load modelled as constant impedance.
      q_constant_power:
        slot_uri: cim:LoadResponseCharacteristic.qConstantPower
        range: float
        multivalued: false
        required: false
        description: Portion of reactive power load modelled as constant power.
      q_frequency_exponent:
        slot_uri: cim:LoadResponseCharacteristic.qFrequencyExponent
        range: float
        multivalued: false
        required: false
        description: Exponent of per unit frequency effecting reactive power.
      q_voltage_exponent:
        slot_uri: cim:LoadResponseCharacteristic.qVoltageExponent
        range: float
        multivalued: false
        required: false
        description: Exponent of per unit voltage effecting reactive power.
    is_a: IdentifiedObject
    description: "Models the characteristic response of the load demand due to changes\
      \ in system conditions such as voltage and frequency. It is not related to demand\
      \ response.\nIf LoadResponseCharacteristic.exponentModel is True, the exponential\
      \ voltage or frequency dependent models are specified and used as to calculate\
      \ active and reactive power components of the load model.\nThe equations to\
      \ calculate active and reactive power components of the load model are internal\
      \ to the power flow calculation, hence they use different quantities depending\
      \ on the use case of the data exchange. \nThe equations for exponential voltage\
      \ dependent load model injected power are: \npInjection= Pnominal* (Voltage/cim:BaseVoltage.nominalVoltage)\
      \ ** cim:LoadResponseCharacteristic.pVoltageExponent\nqInjection= Qnominal*\
      \ (Voltage/cim:BaseVoltage.nominalVoltage) ** cim:LoadResponseCharacteristic.qVoltageExponent\n\
      Where: \n1) * means \"multiply\" and ** is \"raised to power of\";\n2) Pnominal\
      \ and Qnominal represent the active power and reactive power at nominal voltage\
      \ as any load described by the voltage exponential model shall be given at nominal\
      \ voltage.  This means that EnergyConsumer.p and EnergyConsumer.q  are at nominal\
      \ voltage.\n3) After power flow is solved: \n-pInjection and qInjection correspond\
      \ to SvPowerflow.p and SvPowerflow.q respectively.  \n- Voltage corresponds\
      \ to SvVoltage.v at the TopologicalNode where the load is connected."
  NonConformLoad:
    class_uri: cim:NonConformLoad
    attributes:
      load_group:
        slot_uri: cim:NonConformLoad.LoadGroup
        range: NonConformLoadGroup
        multivalued: false
        required: true
        description: Group of this ConformLoad.
    is_a: EnergyConsumer
    description: NonConformLoad represents loads that do not follow a daily load change
      pattern and whose changes are not correlated with the daily load change pattern.
  NonConformLoadGroup:
    class_uri: cim:NonConformLoadGroup
    attributes:
      energy_consumers:
        slot_uri: cim:NonConformLoadGroup.EnergyConsumers
        range: NonConformLoad
        multivalued: true
        required: true
        description: Conform loads assigned to this ConformLoadGroup.
      non_conform_load_schedules:
        slot_uri: cim:NonConformLoadGroup.NonConformLoadSchedules
        range: NonConformLoadSchedule
        multivalued: true
        required: false
        description: The NonConformLoadSchedules in the NonConformLoadGroup.
    is_a: LoadGroup
    description: Loads that do not follow a daily and seasonal load variation pattern.
  NonConformLoadSchedule:
    class_uri: cim:NonConformLoadSchedule
    attributes:
      non_conform_load_group:
        slot_uri: cim:NonConformLoadSchedule.NonConformLoadGroup
        range: NonConformLoadGroup
        multivalued: false
        required: true
        description: The NonConformLoadGroup where the NonConformLoadSchedule belongs.
    is_a: SeasonDayTypeSchedule
    description: An active power (Y1-axis) and reactive power (Y2-axis) schedule (curves)
      versus time (X-axis) for non-conforming loads, e.g., large industrial load or
      power station service (where modelled).
  NonlinearShuntCompensator:
    class_uri: cim:NonlinearShuntCompensator
    attributes:
      nonlinear_shunt_compensator_points:
        slot_uri: cim:NonlinearShuntCompensator.NonlinearShuntCompensatorPoints
        range: NonlinearShuntCompensatorPoint
        multivalued: true
        required: true
        description: All points of the non-linear shunt compensator.
    is_a: ShuntCompensator
    description: A non linear shunt compensator has bank or section admittance values
      that differ. The attributes g, b, g0 and b0 of the associated NonlinearShuntCompensatorPoint
      describe the total conductance and admittance of a NonlinearShuntCompensatorPoint
      at a section number specified by NonlinearShuntCompensatorPoint.sectionNumber.
  NonlinearShuntCompensatorPoint:
    class_uri: cim:NonlinearShuntCompensatorPoint
    attributes:
      nonlinear_shunt_compensator:
        slot_uri: cim:NonlinearShuntCompensatorPoint.NonlinearShuntCompensator
        range: NonlinearShuntCompensator
        multivalued: false
        required: true
        description: Non-linear shunt compensator owning this point.
      b:
        slot_uri: cim:NonlinearShuntCompensatorPoint.b
        range: Susceptance
        multivalued: false
        required: true
        description: Positive sequence shunt (charging) susceptance per section.
      g:
        slot_uri: cim:NonlinearShuntCompensatorPoint.g
        range: Conductance
        multivalued: false
        required: true
        description: Positive sequence shunt (charging) conductance per section.
      section_number:
        slot_uri: cim:NonlinearShuntCompensatorPoint.sectionNumber
        range: integer
        multivalued: false
        required: true
        description: The number of the section.
    description: A non linear shunt compensator bank or section admittance value.
      The number of NonlinearShuntCompenstorPoint instances associated with a NonlinearShuntCompensator
      shall be equal to ShuntCompensator.maximumSections. ShuntCompensator.sections
      shall only be set to one of the NonlinearShuntCompenstorPoint.sectionNumber.
      There is no interpolation between NonlinearShuntCompenstorPoint-s.
  NuclearGeneratingUnit:
    class_uri: cim:NuclearGeneratingUnit
    is_a: GeneratingUnit
    description: A nuclear generating unit.
  OperationalLimit:
    class_uri: cim:OperationalLimit
    attributes:
      operational_limit_set:
        slot_uri: cim:OperationalLimit.OperationalLimitSet
        range: OperationalLimitSet
        multivalued: false
        required: true
        description: The limit set to which the limit values belong.
      operational_limit_type:
        slot_uri: cim:OperationalLimit.OperationalLimitType
        range: OperationalLimitType
        multivalued: false
        required: true
        description: The limit type associated with this limit.
    is_a: IdentifiedObject
    description: "A value and normal value associated with a specific kind of limit.\
      \ \nThe sub class value and normalValue attributes vary inversely to the associated\
      \ OperationalLimitType.acceptableDuration (acceptableDuration for short).  \n\
      If a particular piece of equipment has multiple operational limits of the same\
      \ kind (apparent power, current, etc.), the limit with the greatest acceptableDuration\
      \ shall have the smallest limit value and the limit with the smallest acceptableDuration\
      \ shall have the largest limit value.  Note: A large current can only be allowed\
      \ to flow through a piece of equipment for a short duration without causing\
      \ damage, but a lesser current can be allowed to flow for a longer duration."
  OperationalLimitSet:
    class_uri: cim:OperationalLimitSet
    attributes:
      terminal:
        slot_uri: cim:OperationalLimitSet.Terminal
        range: ACDCTerminal
        multivalued: false
        required: true
        description: The terminal where the operational limit set apply.
      equipment:
        slot_uri: cim:OperationalLimitSet.Equipment
        range: Equipment
        multivalued: false
        required: false
        description: The equipment to which the limit set applies.
      operational_limit_value:
        slot_uri: cim:OperationalLimitSet.OperationalLimitValue
        range: OperationalLimit
        multivalued: true
        required: false
        description: Values of equipment limits.
    is_a: IdentifiedObject
    description: A set of limits associated with equipment.  Sets of limits might
      apply to a specific temperature, or season for example. A set of limits may
      contain different severities of limit levels that would apply to the same equipment.
      The set may contain limits of different types such as apparent power and current
      limits or high and low voltage limits  that are logically applied together as
      a set.
  OperationalLimitType:
    class_uri: cim:OperationalLimitType
    attributes:
      operational_limit:
        slot_uri: cim:OperationalLimitType.OperationalLimit
        range: OperationalLimit
        multivalued: true
        required: false
        description: The operational limits associated with this type of limit.
      acceptable_duration:
        slot_uri: cim:OperationalLimitType.acceptableDuration
        range: Seconds
        multivalued: false
        required: false
        description: The nominal acceptable duration of the limit. Limits are commonly
          expressed in terms of the time limit for which the limit is normally acceptable.
          The actual acceptable duration of a specific limit may depend on other local
          factors such as temperature or wind speed. The attribute has meaning only
          if the flag isInfiniteDuration is set to false, hence it shall not be exchanged
          when isInfiniteDuration is set to true.
      direction:
        slot_uri: cim:OperationalLimitType.direction
        range: OperationalLimitDirectionKind
        multivalued: false
        required: true
        description: The direction of the limit.
      is_infinite_duration:
        slot_uri: cim:OperationalLimitType.isInfiniteDuration
        range: boolean
        multivalued: false
        required: true
        description: Defines if the operational limit type has infinite duration.
          If true, the limit has infinite duration. If false, the limit has definite
          duration which is defined by the attribute acceptableDuration.
      kind:
        slot_uri: eu:OperationalLimitType.kind
        range: LimitKind
        multivalued: false
        required: true
        description: Types of limits defined in the ENTSO-E Operational Handbook Policy
          3.
    is_a: IdentifiedObject
    description: The operational meaning of a category of limits.
  PetersenCoil:
    class_uri: cim:PetersenCoil
    is_a: EarthFaultCompensator
    description: A variable impedance device normally used to offset line charging
      during single line faults in an ungrounded section of network.
  PhaseTapChanger:
    class_uri: cim:PhaseTapChanger
    attributes:
      transformer_end:
        slot_uri: cim:PhaseTapChanger.TransformerEnd
        range: TransformerEnd
        multivalued: false
        required: true
        description: Transformer end to which this phase tap changer belongs.
    is_a: TapChanger
    description: A transformer phase shifting tap model that controls the phase angle
      difference across the power transformer and potentially the active power flow
      through the power transformer.  This phase tap model may also impact the voltage
      magnitude.
  PhaseTapChangerAsymmetrical:
    class_uri: cim:PhaseTapChangerAsymmetrical
    attributes:
      winding_connection_angle:
        slot_uri: cim:PhaseTapChangerAsymmetrical.windingConnectionAngle
        range: AngleDegrees
        multivalued: false
        required: true
        description: The phase angle between the in-phase winding and the out-of -phase
          winding used for creating phase shift. The out-of-phase winding produces
          what is known as the difference voltage.  Setting this angle to 90 degrees
          is not the same as a symmetrical transformer. The attribute can only be
          multiples of 30 degrees.  The allowed range is -150 degrees to 150 degrees
          excluding 0.
    is_a: PhaseTapChangerNonLinear
    description: Describes the tap model for an asymmetrical phase shifting transformer
      in which the difference voltage vector adds to the in-phase winding. The out-of-phase
      winding is the transformer end where the tap changer is located.  The angle
      between the in-phase and out-of-phase windings is named the winding connection
      angle. The phase shift depends on both the difference voltage magnitude and
      the winding connection angle.
  PhaseTapChangerLinear:
    class_uri: cim:PhaseTapChangerLinear
    attributes:
      step_phase_shift_increment:
        slot_uri: cim:PhaseTapChangerLinear.stepPhaseShiftIncrement
        range: AngleDegrees
        multivalued: false
        required: true
        description: 'Phase shift per step position. A positive value indicates a
          positive angle variation from the Terminal at the  PowerTransformerEnd,  where
          the TapChanger is located, into the transformer.

          The actual phase shift increment might be more accurately computed from
          the symmetrical or asymmetrical models or a tap step table lookup if those
          are available.'
      x_max:
        slot_uri: cim:PhaseTapChangerLinear.xMax
        range: Reactance
        multivalued: false
        required: true
        description: "The reactance depends on the tap position according to a \"\
          u\" shaped curve. The maximum reactance (xMax) appears at the low and high\
          \ tap positions. Depending on the \u201Cu\u201D curve the attribute can\
          \ be either higher or lower than PowerTransformerEnd.x."
      x_min:
        slot_uri: cim:PhaseTapChangerLinear.xMin
        range: Reactance
        multivalued: false
        required: true
        description: The reactance depends on the tap position according to a "u"
          shaped curve. The minimum reactance (xMin) appears at the mid tap position.  PowerTransformerEnd.x
          shall be consistent with PhaseTapChangerLinear.xMin and PhaseTapChangerNonLinear.xMin.
          In case of inconsistency, PowerTransformerEnd.x shall be used.
    is_a: PhaseTapChanger
    description: 'Describes a tap changer with a linear relation between the tap step
      and the phase angle difference across the transformer. This is a mathematical
      model that is an approximation of a real phase tap changer.

      The phase angle is computed as stepPhaseShiftIncrement times the tap position.

      The voltage magnitude of both sides is the same.'
  PhaseTapChangerNonLinear:
    class_uri: cim:PhaseTapChangerNonLinear
    attributes:
      voltage_step_increment:
        slot_uri: cim:PhaseTapChangerNonLinear.voltageStepIncrement
        range: PerCent
        multivalued: false
        required: true
        description: 'The voltage step increment on the out of phase winding (the
          PowerTransformerEnd where the TapChanger is located) specified in percent
          of rated voltage of the PowerTransformerEnd. A positive value means a positive
          voltage variation from the Terminal at the PowerTransformerEnd, where the
          TapChanger is located, into the transformer.

          When the increment is negative, the voltage decreases when the tap step
          increases.'
      x_max:
        slot_uri: cim:PhaseTapChangerNonLinear.xMax
        range: Reactance
        multivalued: false
        required: true
        description: "The reactance depends on the tap position according to a \"\
          u\" shaped curve. The maximum reactance (xMax) appears at the low and high\
          \ tap positions. Depending on the \u201Cu\u201D curve the attribute can\
          \ be either higher or lower than PowerTransformerEnd.x."
      x_min:
        slot_uri: cim:PhaseTapChangerNonLinear.xMin
        range: Reactance
        multivalued: false
        required: true
        description: The reactance depend on the tap position according to a "u" shaped
          curve. The minimum reactance (xMin) appear at the mid tap position.   PowerTransformerEnd.x
          shall be consistent with PhaseTapChangerLinear.xMin and PhaseTapChangerNonLinear.xMin.
          In case of inconsistency, PowerTransformerEnd.x shall be used.
    is_a: PhaseTapChanger
    description: The non-linear phase tap changer describes the non-linear behaviour
      of a phase tap changer. This is a base class for the symmetrical and asymmetrical
      phase tap changer models. The details of these models can be found in IEC 61970-301.
  PhaseTapChangerSymmetrical:
    class_uri: cim:PhaseTapChangerSymmetrical
    is_a: PhaseTapChangerNonLinear
    description: Describes a symmetrical phase shifting transformer tap model in which
      the voltage magnitude of both sides is the same. The difference voltage magnitude
      is the base in an equal-sided triangle where the sides corresponds to the primary
      and secondary voltages. The phase angle difference corresponds to the top angle
      and can be expressed as twice the arctangent of half the total difference voltage.
  PhaseTapChangerTable:
    class_uri: cim:PhaseTapChangerTable
    attributes:
      phase_tap_changer_table_point:
        slot_uri: cim:PhaseTapChangerTable.PhaseTapChangerTablePoint
        range: PhaseTapChangerTablePoint
        multivalued: true
        required: true
        description: The points of this table.
      phase_tap_changer_tabular:
        slot_uri: cim:PhaseTapChangerTable.PhaseTapChangerTabular
        range: PhaseTapChangerTabular
        multivalued: true
        required: false
        description: The phase tap changers to which this phase tap table applies.
    is_a: IdentifiedObject
    description: Describes a tabular curve for how the phase angle difference and
      impedance varies with the tap step.
  PhaseTapChangerTablePoint:
    class_uri: cim:PhaseTapChangerTablePoint
    attributes:
      phase_tap_changer_table:
        slot_uri: cim:PhaseTapChangerTablePoint.PhaseTapChangerTable
        range: PhaseTapChangerTable
        multivalued: false
        required: true
        description: The table of this point.
      angle:
        slot_uri: cim:PhaseTapChangerTablePoint.angle
        range: AngleDegrees
        multivalued: false
        required: true
        description: The angle difference in degrees. A positive value indicates a
          positive angle variation from the Terminal at the  PowerTransformerEnd,  where
          the TapChanger is located, into the transformer.
    is_a: TapChangerTablePoint
    description: Describes each tap step in the phase tap changer tabular curve.
  PhaseTapChangerTabular:
    class_uri: cim:PhaseTapChangerTabular
    attributes:
      phase_tap_changer_table:
        slot_uri: cim:PhaseTapChangerTabular.PhaseTapChangerTable
        range: PhaseTapChangerTable
        multivalued: false
        required: true
        description: The phase tap changer table for this phase tap changer.
    is_a: PhaseTapChanger
    description: Describes a tap changer with a table defining the relation between
      the tap step and the phase angle difference across the transformer.
  PhotoVoltaicUnit:
    class_uri: cim:PhotoVoltaicUnit
    is_a: PowerElectronicsUnit
    description: A photovoltaic device or an aggregation of such devices.
  PostLineSensor:
    class_uri: cim:PostLineSensor
    is_a: Sensor
    description: A sensor used mainly in overhead distribution networks as the source
      of both current and voltage measurements.
  PotentialTransformer:
    class_uri: cim:PotentialTransformer
    is_a: Sensor
    description: Instrument transformer (also known as Voltage Transformer) used to
      measure electrical qualities of the circuit that is being protected and/or monitored.
      Typically used as voltage transducer for the purpose of metering, protection,
      or sometimes auxiliary substation supply. A typical secondary voltage rating
      would be 120V.
  PowerElectronicsConnection:
    class_uri: cim:PowerElectronicsConnection
    attributes:
      max_q:
        slot_uri: cim:PowerElectronicsConnection.maxQ
        range: ReactivePower
        multivalued: false
        required: false
        description: Maximum reactive power limit. This is the maximum (nameplate)
          limit for the unit.
      min_q:
        slot_uri: cim:PowerElectronicsConnection.minQ
        range: ReactivePower
        multivalued: false
        required: false
        description: Minimum reactive power limit for the unit. This is the minimum
          (nameplate) limit for the unit.
      rated_s:
        slot_uri: cim:PowerElectronicsConnection.ratedS
        range: ApparentPower
        multivalued: false
        required: false
        description: 'Nameplate apparent power rating for the unit.

          The attribute shall have a positive value.'
      rated_u:
        slot_uri: cim:PowerElectronicsConnection.ratedU
        range: Voltage
        multivalued: false
        required: false
        description: 'Rated voltage (nameplate data, Ur in IEC 60909-0). It is primarily
          used for short circuit data exchange according to IEC 60909.

          The attribute shall be a positive value.'
      power_electronics_unit:
        slot_uri: cim:PowerElectronicsConnection.PowerElectronicsUnit
        range: PowerElectronicsUnit
        multivalued: false
        required: false
        description: An AC network connection may have several power electronics units
          connecting through it.
    is_a: RegulatingCondEq
    description: A connection to the AC network for energy production or consumption
      that uses power electronics rather than rotating machines.
  PowerElectronicsUnit:
    class_uri: cim:PowerElectronicsUnit
    attributes:
      power_electronics_connection:
        slot_uri: cim:PowerElectronicsUnit.PowerElectronicsConnection
        range: PowerElectronicsConnection
        multivalued: false
        required: true
        description: A power electronics unit has a connection to the AC network.
      max_p:
        slot_uri: cim:PowerElectronicsUnit.maxP
        range: ActivePower
        multivalued: false
        required: false
        description: Maximum active power limit. This is the maximum (nameplate) limit
          for the unit.
      min_p:
        slot_uri: cim:PowerElectronicsUnit.minP
        range: ActivePower
        multivalued: false
        required: false
        description: Minimum active power limit. This is the minimum (nameplate) limit
          for the unit.
    is_a: Equipment
    description: A generating unit or battery or aggregation that connects to the
      AC network using power electronics rather than rotating machines.
  PowerElectronicsWindUnit:
    class_uri: cim:PowerElectronicsWindUnit
    is_a: PowerElectronicsUnit
    description: A wind generating unit that connects to the AC network with power
      electronics rather than rotating machines or an aggregation of such units.
  PowerSystemResource:
    class_uri: cim:PowerSystemResource
    is_a: IdentifiedObject
    description: A power system resource (PSR) can be an item of equipment such as
      a switch, an equipment container containing many individual items of equipment
      such as a substation, or an organisational entity such as sub-control area.
      Power system resources can have measurements associated.
  PowerTransformer:
    class_uri: cim:PowerTransformer
    attributes:
      power_transformer_end:
        slot_uri: cim:PowerTransformer.PowerTransformerEnd
        range: PowerTransformerEnd
        multivalued: true
        required: false
        description: The ends of this power transformer.
    is_a: ConductingEquipment
    description: 'An electrical device consisting of  two or more coupled windings,
      with or without a magnetic core, for introducing mutual coupling between electric
      circuits. Transformers can be used to control voltage and phase shift (active
      power flow).

      A power transformer may be composed of separate transformer tanks that need
      not be identical.

      A power transformer can be modelled with or without tanks and is intended for
      use in both balanced and unbalanced representations.   A power transformer typically
      has two terminals, but may have one (grounding), three or more terminals.

      The inherited association ConductingEquipment.BaseVoltage should not be used.  The
      association from TransformerEnd to BaseVoltage should be used instead.'
  PowerTransformerEnd:
    class_uri: cim:PowerTransformerEnd
    attributes:
      power_transformer:
        slot_uri: cim:PowerTransformerEnd.PowerTransformer
        range: PowerTransformer
        multivalued: false
        required: true
        description: The power transformer of this power transformer end.
      b:
        slot_uri: cim:PowerTransformerEnd.b
        range: Susceptance
        multivalued: false
        required: true
        description: Magnetizing branch susceptance (B mag).  The value can be positive
          or negative.
      connection_kind:
        slot_uri: cim:PowerTransformerEnd.connectionKind
        range: WindingConnection
        multivalued: false
        required: false
        description: Kind of connection.
      rated_s:
        slot_uri: cim:PowerTransformerEnd.ratedS
        range: ApparentPower
        multivalued: false
        required: false
        description: 'Normal apparent power rating.

          The attribute shall be a positive value. For a two-winding transformer the
          values for the high and low voltage sides shall be identical.'
      g:
        slot_uri: cim:PowerTransformerEnd.g
        range: Conductance
        multivalued: false
        required: false
        description: Magnetizing branch conductance.
      rated_u:
        slot_uri: cim:PowerTransformerEnd.ratedU
        range: Voltage
        multivalued: false
        required: true
        description: 'Rated voltage: phase-phase for three-phase windings, and either
          phase-phase or phase-neutral for single-phase windings.

          A high voltage side, as given by TransformerEnd.endNumber, shall have a
          ratedU that is greater than or equal to ratedU for the lower voltage sides.

          The attribute shall be a positive value.'
      r:
        slot_uri: cim:PowerTransformerEnd.r
        range: Resistance
        multivalued: false
        required: true
        description: 'Resistance (star-model) of the transformer end.

          The attribute shall be equal to or greater than zero for non-equivalent
          transformers.'
      x:
        slot_uri: cim:PowerTransformerEnd.x
        range: Reactance
        multivalued: false
        required: true
        description: Positive sequence series reactance (star-model) of the transformer
          end.
    is_a: TransformerEnd
    description: 'A PowerTransformerEnd is associated with each Terminal of a PowerTransformer.

      The impedance values r, r0, x, and x0 of a PowerTransformerEnd represents a
      star equivalent as follows.

      1) for a two Terminal PowerTransformer the high voltage (TransformerEnd.endNumber=1)
      PowerTransformerEnd has non zero values on r, r0, x, and x0 while the low voltage
      (TransformerEnd.endNumber=2) PowerTransformerEnd has zero values for r, r0,
      x, and x0.  Parameters are always provided, even if the PowerTransformerEnds
      have the same rated voltage.  In this case, the parameters are provided at the
      PowerTransformerEnd which has TransformerEnd.endNumber equal to 1.

      2) for a three Terminal PowerTransformer the three PowerTransformerEnds represent
      a star equivalent with each leg in the star represented by r, r0, x, and x0
      values.

      3) For a three Terminal transformer each PowerTransformerEnd shall have g, g0,
      b and b0 values corresponding to the no load losses distributed on the three
      PowerTransformerEnds. The total no load loss shunt impedances may also be placed
      at one of the PowerTransformerEnds, preferably the end numbered 1, having the
      shunt values on end 1.  This is the preferred way.

      4) for a PowerTransformer with more than three Terminals the PowerTransformerEnd
      impedance values cannot be used. Instead use the TransformerMeshImpedance or
      split the transformer into multiple PowerTransformers.

      Each PowerTransformerEnd must be contained by a PowerTransformer. Because a
      PowerTransformerEnd (or any other object) can not be contained by more than
      one parent, a PowerTransformerEnd can not have an association to an EquipmentContainer
      (Substation, VoltageLevel, etc).'
  ProtectedSwitch:
    class_uri: cim:ProtectedSwitch
    is_a: Switch
    description: A ProtectedSwitch is a switching device that can be operated by ProtectionEquipment.
  RatioTapChanger:
    class_uri: cim:RatioTapChanger
    attributes:
      step_voltage_increment:
        slot_uri: cim:RatioTapChanger.stepVoltageIncrement
        range: PerCent
        multivalued: false
        required: true
        description: 'Tap step increment, in per cent of rated voltage of the power
          transformer end, per step position.

          When the increment is negative, the voltage decreases when the tap step
          increases.'
      ratio_tap_changer_table:
        slot_uri: cim:RatioTapChanger.RatioTapChangerTable
        range: RatioTapChangerTable
        multivalued: false
        required: false
        description: The tap ratio table for this ratio  tap changer.
      transformer_end:
        slot_uri: cim:RatioTapChanger.TransformerEnd
        range: TransformerEnd
        multivalued: false
        required: true
        description: Transformer end to which this ratio tap changer belongs.
    is_a: TapChanger
    description: 'A tap changer that changes the voltage ratio impacting the voltage
      magnitude but not the phase angle across the transformer.


      Angle sign convention (general): Positive value indicates a positive phase shift
      from the winding where the tap is located to the other winding (for a two-winding
      transformer).'
  RatioTapChangerTable:
    class_uri: cim:RatioTapChangerTable
    attributes:
      ratio_tap_changer:
        slot_uri: cim:RatioTapChangerTable.RatioTapChanger
        range: RatioTapChanger
        multivalued: true
        required: false
        description: The ratio tap changer of this tap ratio table.
      ratio_tap_changer_table_point:
        slot_uri: cim:RatioTapChangerTable.RatioTapChangerTablePoint
        range: RatioTapChangerTablePoint
        multivalued: true
        required: true
        description: Points of this table.
    is_a: IdentifiedObject
    description: Describes a curve for how the voltage magnitude and impedance varies
      with the tap step.
  RatioTapChangerTablePoint:
    class_uri: cim:RatioTapChangerTablePoint
    attributes:
      ratio_tap_changer_table:
        slot_uri: cim:RatioTapChangerTablePoint.RatioTapChangerTable
        range: RatioTapChangerTable
        multivalued: false
        required: true
        description: Table of this point.
    is_a: TapChangerTablePoint
    description: Describes each tap step in the ratio tap changer tabular curve.
  ReactiveCapabilityCurve:
    class_uri: cim:ReactiveCapabilityCurve
    attributes:
      equivalent_injection:
        slot_uri: cim:ReactiveCapabilityCurve.EquivalentInjection
        range: EquivalentInjection
        multivalued: true
        required: false
        description: The equivalent injection using this reactive capability curve.
      initially_used_by_synchronous_machines:
        slot_uri: cim:ReactiveCapabilityCurve.InitiallyUsedBySynchronousMachines
        range: SynchronousMachine
        multivalued: true
        required: true
        description: Synchronous machines using this curve as default.
    is_a: Curve
    description: Reactive power rating envelope versus the synchronous machine's active
      power, in both the generating and motoring modes. For each active power value
      there is a corresponding high and low reactive power limit  value. Typically
      there will be a separate curve for each coolant condition, such as hydrogen
      pressure.  The Y1 axis values represent reactive minimum and the Y2 axis values
      represent reactive maximum.
  RegulatingCondEq:
    class_uri: cim:RegulatingCondEq
    attributes:
      regulating_control:
        slot_uri: cim:RegulatingCondEq.RegulatingControl
        range: RegulatingControl
        multivalued: false
        required: false
        description: The regulating control scheme in which this equipment participates.
    is_a: EnergyConnection
    description: A type of conducting equipment that can regulate a quantity (i.e.
      voltage or flow) at a specific point in the network.
  RegulatingControl:
    class_uri: cim:RegulatingControl
    attributes:
      regulation_schedule:
        slot_uri: cim:RegulatingControl.RegulationSchedule
        range: RegulationSchedule
        multivalued: true
        required: false
        description: Schedule for this regulating control.
      regulating_cond_eq:
        slot_uri: cim:RegulatingControl.RegulatingCondEq
        range: RegulatingCondEq
        multivalued: true
        required: false
        description: The equipment that participates in this regulating control scheme.
      mode:
        slot_uri: cim:RegulatingControl.mode
        range: RegulatingControlModeKind
        multivalued: false
        required: true
        description: The regulating control mode presently available.  This specification
          allows for determining the kind of regulation without need for obtaining
          the units from a schedule.
      terminal:
        slot_uri: cim:RegulatingControl.Terminal
        range: Terminal
        multivalued: false
        required: true
        description: The terminal associated with this regulating control.  The terminal
          is associated instead of a node, since the terminal could connect into either
          a topological node or a connectivity node.  Sometimes it is useful to model
          regulation at a terminal of a bus bar object.
    is_a: PowerSystemResource
    description: "Specifies a set of equipment that works together to control a power\
      \ system quantity such as voltage or flow. \nRemote bus voltage control is possible\
      \ by specifying the controlled terminal located at some place remote from the\
      \ controlling equipment.\nThe specified terminal shall be associated with the\
      \ connectivity node of the controlled point.  The most specific subtype of RegulatingControl\
      \ shall be used in case such equipment participate in the control, e.g. TapChangerControl\
      \ for tap changers.\nFor flow control, load sign convention is used, i.e. positive\
      \ sign means flow out from a TopologicalNode (bus) into the conducting equipment.\n\
      The attribute minAllowedTargetValue and maxAllowedTargetValue are required in\
      \ the following cases:\n- For a power generating module operated in power factor\
      \ control mode to specify maximum and minimum power factor values;\n- Whenever\
      \ it is necessary to have an off center target voltage for the tap changer regulator.\
      \ For instance, due to long cables to off shore wind farms and the need to have\
      \ a simpler setup at the off shore transformer platform, the voltage is controlled\
      \ from the land at the connection point for the off shore wind farm. Since there\
      \ usually is a voltage rise along the cable, there is typical and overvoltage\
      \ of up 3-4 kV compared to the on shore station. Thus in normal operation the\
      \ tap changer on the on shore station is operated with a target set point, which\
      \ is in the lower parts of the dead band.\nThe attributes minAllowedTargetValue\
      \ and maxAllowedTargetValue are not related to the attribute targetDeadband\
      \ and thus they are not treated as an alternative of the targetDeadband. They\
      \ are needed due to limitations in the local substation controller. The attribute\
      \ targetDeadband is used to prevent the power flow from move the tap position\
      \ in circles (hunting) that is to be used regardless of the attributes minAllowedTargetValue\
      \ and maxAllowedTargetValue."
  RegularTimePoint:
    class_uri: cim:RegularTimePoint
    attributes:
      sequence_number:
        slot_uri: cim:RegularTimePoint.sequenceNumber
        range: integer
        multivalued: false
        required: true
        description: The position of the regular time point in the sequence. Note
          that time points don't have to be sequential, i.e. time points may be omitted.
          The actual time for a RegularTimePoint is computed by multiplying the associated
          regular interval schedule's time step with the regular time point sequence
          number and adding the associated schedules start time. To specify values
          for the start time, use sequence number 0.  The sequence number cannot be
          negative.
      value1:
        slot_uri: cim:RegularTimePoint.value1
        range: float
        multivalued: false
        required: true
        description: The first value at the time. The meaning of the value is defined
          by the derived type of the associated schedule.
      value2:
        slot_uri: cim:RegularTimePoint.value2
        range: float
        multivalued: false
        required: false
        description: The second value at the time. The meaning of the value is defined
          by the derived type of the associated schedule.
      interval_schedule:
        slot_uri: cim:RegularTimePoint.IntervalSchedule
        range: RegularIntervalSchedule
        multivalued: false
        required: true
        description: Regular interval schedule containing this time point.
    description: Time point for a schedule where the time between the consecutive
      points is constant.
  RegularIntervalSchedule:
    class_uri: cim:RegularIntervalSchedule
    attributes:
      time_points:
        slot_uri: cim:RegularIntervalSchedule.TimePoints
        range: RegularTimePoint
        multivalued: true
        required: true
        description: The regular interval time point data values that define this
          schedule.
      time_step:
        slot_uri: cim:RegularIntervalSchedule.timeStep
        range: Seconds
        multivalued: false
        required: true
        description: The time between each pair of subsequent regular time points
          in sequence order.
      end_time:
        slot_uri: cim:RegularIntervalSchedule.endTime
        range: date
        multivalued: false
        required: true
        description: The time for the last time point.  The value can be a time of
          day, not a specific date.
    is_a: BasicIntervalSchedule
    description: The schedule has time points where the time between them is constant.
  ReportingGroup:
    class_uri: cim:ReportingGroup
    attributes:
      bus_name_marker:
        slot_uri: cim:ReportingGroup.BusNameMarker
        range: BusNameMarker
        multivalued: true
        required: false
        description: The bus name markers that belong to this reporting group.
    is_a: IdentifiedObject
    description: A reporting group is used for various ad-hoc groupings used for reporting.
  RotatingMachine:
    class_uri: cim:RotatingMachine
    attributes:
      generating_unit:
        slot_uri: cim:RotatingMachine.GeneratingUnit
        range: GeneratingUnit
        multivalued: false
        required: false
        description: A synchronous machine may operate as a generator and as such
          becomes a member of a generating unit.
      hydro_pump:
        slot_uri: cim:RotatingMachine.HydroPump
        range: HydroPump
        multivalued: false
        required: false
        description: The synchronous machine drives the turbine which moves the water
          from a low elevation to a higher elevation. The direction of machine rotation
          for pumping may or may not be the same as for generating.
      rated_power_factor:
        slot_uri: cim:RotatingMachine.ratedPowerFactor
        range: float
        multivalued: false
        required: false
        description: Power factor (nameplate data). It is primarily used for short
          circuit data exchange according to IEC 60909. The attribute cannot be a
          negative value.
      rated_s:
        slot_uri: cim:RotatingMachine.ratedS
        range: ApparentPower
        multivalued: false
        required: false
        description: 'Nameplate apparent power rating for the unit.

          The attribute shall have a positive value.'
      rated_u:
        slot_uri: cim:RotatingMachine.ratedU
        range: Voltage
        multivalued: false
        required: false
        description: 'Rated voltage (nameplate data, Ur in IEC 60909-0). It is primarily
          used for short circuit data exchange according to IEC 60909.

          The attribute shall be a positive value.'
    is_a: RegulatingCondEq
    description: A rotating machine which may be used as a generator or motor.
  Season:
    class_uri: cim:Season
    attributes:
      end_date:
        slot_uri: cim:Season.endDate
        range: date
        multivalued: false
        required: true
        description: Date season ends.
      start_date:
        slot_uri: cim:Season.startDate
        range: date
        multivalued: false
        required: true
        description: Date season starts.
      season_day_type_schedules:
        slot_uri: cim:Season.SeasonDayTypeSchedules
        range: SeasonDayTypeSchedule
        multivalued: true
        required: false
        description: Schedules that use this Season.
    is_a: IdentifiedObject
    description: A specified time period of the year.
  Sensor:
    class_uri: cim:Sensor
    is_a: AuxiliaryEquipment
    description: This class describe devices that transform a measured quantity into
      signals that can be presented at displays, used in control or be recorded.
  SeasonDayTypeSchedule:
    class_uri: cim:SeasonDayTypeSchedule
    attributes:
      day_type:
        slot_uri: cim:SeasonDayTypeSchedule.DayType
        range: DayType
        multivalued: false
        required: true
        description: DayType for the Schedule.
      season:
        slot_uri: cim:SeasonDayTypeSchedule.Season
        range: Season
        multivalued: false
        required: true
        description: Season for the Schedule.
    is_a: RegularIntervalSchedule
    description: A time schedule covering a 24 hour period, with curve data for a
      specific type of season and day.
  SeriesCompensator:
    class_uri: cim:SeriesCompensator
    attributes:
      r:
        slot_uri: cim:SeriesCompensator.r
        range: Resistance
        multivalued: false
        required: true
        description: Positive sequence resistance.
      x:
        slot_uri: cim:SeriesCompensator.x
        range: Reactance
        multivalued: false
        required: true
        description: Positive sequence reactance.
    is_a: ConductingEquipment
    description: A Series Compensator is a series capacitor or reactor or an AC transmission
      line without charging susceptance.  It is a two terminal device.
  ShuntCompensator:
    class_uri: cim:ShuntCompensator
    attributes:
      a_v_r_delay:
        slot_uri: cim:ShuntCompensator.aVRDelay
        range: Seconds
        multivalued: false
        required: false
        description: An automatic voltage regulation delay (AVRDelay) which is the
          time delay from a change in voltage to when the capacitor is allowed to
          change state. This filters out temporary changes in voltage.
      grounded:
        slot_uri: cim:ShuntCompensator.grounded
        range: boolean
        multivalued: false
        required: false
        description: Used for Yn and Zn connections. True if the neutral is solidly
          grounded.
      maximum_sections:
        slot_uri: cim:ShuntCompensator.maximumSections
        range: integer
        multivalued: false
        required: true
        description: The maximum number of sections that may be switched in.
      nom_u:
        slot_uri: cim:ShuntCompensator.nomU
        range: Voltage
        multivalued: false
        required: true
        description: The voltage at which the nominal reactive power may be calculated.
          This should normally be within 10% of the voltage at which the capacitor
          is connected to the network.
      normal_sections:
        slot_uri: cim:ShuntCompensator.normalSections
        range: integer
        multivalued: false
        required: true
        description: The normal number of sections switched in. The value shall be
          between zero and ShuntCompensator.maximumSections.
      voltage_sensitivity:
        slot_uri: cim:ShuntCompensator.voltageSensitivity
        range: VoltagePerReactivePower
        multivalued: false
        required: false
        description: Voltage sensitivity required for the device to regulate the bus
          voltage, in voltage/reactive power.
    is_a: RegulatingCondEq
    description: A shunt capacitor or reactor or switchable bank of shunt capacitors
      or reactors. A section of a shunt compensator is an individual capacitor or
      reactor. A negative value for bPerSection indicates that the compensator is
      a reactor. ShuntCompensator is a single terminal device.  Ground is implied.
  VoltagePerReactivePower:
    class_uri: cim:VoltagePerReactivePower
    attributes:
      value:
        slot_uri: cim:VoltagePerReactivePower.value
        range: float
        multivalued: false
        required: false
      unit:
        slot_uri: cim:VoltagePerReactivePower.unit
        range: UnitSymbol
        multivalued: false
        required: false
      multiplier:
        slot_uri: cim:VoltagePerReactivePower.multiplier
        range: UnitMultiplier
        multivalued: false
        required: false
    description: Voltage variation with reactive power.
  SolarGeneratingUnit:
    class_uri: cim:SolarGeneratingUnit
    attributes:
      solar_power_plant:
        slot_uri: eu:SolarGeneratingUnit.SolarPowerPlant
        range: SolarPowerPlant
        multivalued: false
        required: false
        description: A solar power plant may have solar generating units.
    is_a: GeneratingUnit
    description: A solar thermal generating unit, connected to the grid by means of
      a rotating machine.  This class does not represent photovoltaic (PV) generation.
  SolarPowerPlant:
    class_uri: eu:SolarPowerPlant
    attributes:
      solar_generating_units:
        slot_uri: eu:SolarPowerPlant.SolarGeneratingUnits
        range: SolarGeneratingUnit
        multivalued: true
        required: false
        description: A solar generating unit or units may be a member of a solar power
          plant.
    is_a: PowerSystemResource
    description: Solar power plant.
  StaticVarCompensator:
    class_uri: cim:StaticVarCompensator
    attributes:
      capacitive_rating:
        slot_uri: cim:StaticVarCompensator.capacitiveRating
        range: Reactance
        multivalued: false
        required: true
        description: Capacitive reactance at maximum capacitive reactive power.  Shall
          always be positive.
      inductive_rating:
        slot_uri: cim:StaticVarCompensator.inductiveRating
        range: Reactance
        multivalued: false
        required: true
        description: Inductive reactance at maximum inductive reactive power.  Shall
          always be negative.
      slope:
        slot_uri: cim:StaticVarCompensator.slope
        range: VoltagePerReactivePower
        multivalued: false
        required: true
        description: 'The characteristics slope of an SVC defines how the reactive
          power output changes in proportion to the difference between the regulated
          bus voltage and the voltage setpoint.

          The attribute shall be a positive value or zero.'
      s_v_c_control_mode:
        slot_uri: cim:StaticVarCompensator.sVCControlMode
        range: SVCControlMode
        multivalued: false
        required: false
        description: SVC control mode.
      voltage_set_point:
        slot_uri: cim:StaticVarCompensator.voltageSetPoint
        range: Voltage
        multivalued: false
        required: false
        description: The reactive power output of the SVC is proportional to the difference
          between the voltage at the regulated bus and the voltage setpoint.  When
          the regulated bus voltage is equal to the voltage setpoint, the reactive
          power output is zero.
    is_a: RegulatingCondEq
    description: 'A facility for providing variable and controllable shunt reactive
      power. The SVC typically consists of a stepdown transformer, filter, thyristor-controlled
      reactor, and thyristor-switched capacitor arms.


      The SVC may operate in fixed MVar output mode or in voltage control mode. When
      in voltage control mode, the output of the SVC will be proportional to the deviation
      of voltage at the controlled bus from the voltage setpoint.  The SVC characteristic
      slope defines the proportion.  If the voltage at the controlled bus is equal
      to the voltage setpoint, the SVC MVar output is zero.'
  StationSupply:
    class_uri: cim:StationSupply
    is_a: EnergyConsumer
    description: Station supply with load derived from the station output.
  SubGeographicalRegion:
    class_uri: cim:SubGeographicalRegion
    attributes:
      d_c_lines:
        slot_uri: cim:SubGeographicalRegion.DCLines
        range: DCLine
        multivalued: true
        required: false
        description: The DC lines in this sub-geographical region.
      region:
        slot_uri: cim:SubGeographicalRegion.Region
        range: GeographicalRegion
        multivalued: false
        required: true
        description: The geographical region which this sub-geographical region is
          within.
      lines:
        slot_uri: cim:SubGeographicalRegion.Lines
        range: Line
        multivalued: true
        required: false
        description: The lines within the sub-geographical region.
      substations:
        slot_uri: cim:SubGeographicalRegion.Substations
        range: Substation
        multivalued: true
        required: false
        description: The substations in this sub-geographical region.
    is_a: IdentifiedObject
    description: A subset of a geographical region of a power system network model.
  SubLoadArea:
    class_uri: cim:SubLoadArea
    attributes:
      load_area:
        slot_uri: cim:SubLoadArea.LoadArea
        range: LoadArea
        multivalued: false
        required: true
        description: The LoadArea where the SubLoadArea belongs.
      load_groups:
        slot_uri: cim:SubLoadArea.LoadGroups
        range: LoadGroup
        multivalued: true
        required: true
        description: The Loadgroups in the SubLoadArea.
    is_a: EnergyArea
    description: The class is the second level in a hierarchical structure for grouping
      of loads for the purpose of load flow load scaling.
  Substation:
    class_uri: cim:Substation
    attributes:
      d_c_converter_unit:
        slot_uri: cim:Substation.DCConverterUnit
        range: DCConverterUnit
        multivalued: true
        required: false
        description: The DC converter unit belonging of the substation.
      region:
        slot_uri: cim:Substation.Region
        range: SubGeographicalRegion
        multivalued: false
        required: true
        description: The SubGeographicalRegion containing the substation.
      voltage_levels:
        slot_uri: cim:Substation.VoltageLevels
        range: VoltageLevel
        multivalued: true
        required: false
        description: The voltage levels within this substation.
    is_a: EquipmentContainer
    description: A collection of equipment for purposes other than generation or utilization,
      through which electric energy in bulk is passed for the purposes of switching
      or modifying its characteristics.
  SurgeArrester:
    class_uri: cim:SurgeArrester
    is_a: AuxiliaryEquipment
    description: Shunt device, installed on the network, usually in the proximity
      of electrical equipment in order to protect the said equipment against transient
      voltage transients caused by lightning or switching activity.
  Switch:
    class_uri: cim:Switch
    attributes:
      normal_open:
        slot_uri: cim:Switch.normalOpen
        range: boolean
        multivalued: false
        required: true
        description: The attribute is used in cases when no Measurement for the status
          value is present. If the Switch has a status measurement the Discrete.normalValue
          is expected to match with the Switch.normalOpen.
      rated_current:
        slot_uri: cim:Switch.ratedCurrent
        range: CurrentFlow
        multivalued: false
        required: false
        description: 'The maximum continuous current carrying capacity in amps governed
          by the device material and construction.

          The attribute shall be a positive value.'
      retained:
        slot_uri: cim:Switch.retained
        range: boolean
        multivalued: false
        required: true
        description: Branch is retained in the topological solution.  The flow through
          retained switches will normally be calculated in power flow.
      switch_schedules:
        slot_uri: cim:Switch.SwitchSchedules
        range: SwitchSchedule
        multivalued: true
        required: false
        description: A Switch can be associated with SwitchSchedules.
    is_a: ConductingEquipment
    description: A generic device designed to close, or open, or both, one or more
      electric circuits.  All switches are two terminal devices including grounding
      switches. The ACDCTerminal.connected at the two sides of the switch shall not
      be considered for assessing switch connectivity, i.e. only Switch.open, .normalOpen
      and .locked are relevant.
  SwitchSchedule:
    class_uri: cim:SwitchSchedule
    attributes:
      switch:
        slot_uri: cim:SwitchSchedule.Switch
        range: Switch
        multivalued: false
        required: true
        description: A SwitchSchedule is associated with a Switch.
    is_a: SeasonDayTypeSchedule
    description: A schedule of switch positions.  If RegularTimePoint.value1 is 0,
      the switch is open.  If 1, the switch is closed.
  SynchronousMachine:
    class_uri: cim:SynchronousMachine
    attributes:
      initial_reactive_capability_curve:
        slot_uri: cim:SynchronousMachine.InitialReactiveCapabilityCurve
        range: ReactiveCapabilityCurve
        multivalued: false
        required: false
        description: The default reactive capability curve for use by a synchronous
          machine.
      max_q:
        slot_uri: cim:SynchronousMachine.maxQ
        range: ReactivePower
        multivalued: false
        required: false
        description: Maximum reactive power limit. This is the maximum (nameplate)
          limit for the unit.
      min_q:
        slot_uri: cim:SynchronousMachine.minQ
        range: ReactivePower
        multivalued: false
        required: false
        description: Minimum reactive power limit for the unit.
      q_percent:
        slot_uri: cim:SynchronousMachine.qPercent
        range: PerCent
        multivalued: false
        required: false
        description: Part of the coordinated reactive control that comes from this
          machine. The attribute is used as a participation factor not necessarily
          summing up to 100% for the participating devices in the control.
      type:
        slot_uri: cim:SynchronousMachine.type
        range: SynchronousMachineKind
        multivalued: false
        required: true
        description: Modes that this synchronous machine can operate in.
    is_a: RotatingMachine
    description: An electromechanical device that operates with shaft rotating synchronously
      with the network. It is a single machine operating either as a generator or
      synchronous condenser or pump.
  TapChanger:
    class_uri: cim:TapChanger
    attributes:
      tap_schedules:
        slot_uri: cim:TapChanger.TapSchedules
        range: TapSchedule
        multivalued: true
        required: false
        description: A TapChanger can have TapSchedules.
      high_step:
        slot_uri: cim:TapChanger.highStep
        range: integer
        multivalued: false
        required: true
        description: 'Highest possible tap step position, advance from neutral.

          The attribute shall be greater than lowStep.'
      low_step:
        slot_uri: cim:TapChanger.lowStep
        range: integer
        multivalued: false
        required: true
        description: Lowest possible tap step position, retard from neutral.
      ltc_flag:
        slot_uri: cim:TapChanger.ltcFlag
        range: boolean
        multivalued: false
        required: true
        description: Specifies whether or not a TapChanger has load tap changing capabilities.
      neutral_step:
        slot_uri: cim:TapChanger.neutralStep
        range: integer
        multivalued: false
        required: true
        description: 'The neutral tap step position for this winding.

          The attribute shall be equal to or greater than lowStep and equal or less
          than highStep.

          It is the step position where the voltage is neutralU when the other terminals
          of the transformer are at the ratedU.  If there are other tap changers on
          the transformer those taps are kept constant at their neutralStep.'
      neutral_u:
        slot_uri: cim:TapChanger.neutralU
        range: Voltage
        multivalued: false
        required: true
        description: 'Voltage at which the winding operates at the neutral tap setting.
          It is the voltage at the terminal of the PowerTransformerEnd associated
          with the tap changer when all tap changers on the transformer are at their
          neutralStep position.  Normally neutralU of the tap changer is the same
          as ratedU of the PowerTransformerEnd, but it can differ in special cases
          such as when the tapping mechanism is separate from the winding more common
          on lower voltage transformers.

          This attribute is not relevant for PhaseTapChangerAsymmetrical, PhaseTapChangerSymmetrical
          and PhaseTapChangerLinear.'
      normal_step:
        slot_uri: cim:TapChanger.normalStep
        range: integer
        multivalued: false
        required: true
        description: 'The tap step position used in "normal" network operation for
          this winding. For a "Fixed" tap changer indicates the current physical tap
          setting.

          The attribute shall be equal to or greater than lowStep and equal to or
          less than highStep.'
      tap_changer_control:
        slot_uri: cim:TapChanger.TapChangerControl
        range: TapChangerControl
        multivalued: false
        required: false
        description: The regulating control scheme in which this tap changer participates.
    is_a: PowerSystemResource
    description: Mechanism for changing transformer winding tap positions.
  TapChangerControl:
    class_uri: cim:TapChangerControl
    attributes:
      tap_changer:
        slot_uri: cim:TapChangerControl.TapChanger
        range: TapChanger
        multivalued: true
        required: true
        description: The tap changers that participates in this regulating tap control
          scheme.
    is_a: RegulatingControl
    description: Describes behaviour specific to tap changers, e.g. how the voltage
      at the end of a line varies with the load level and compensation of the voltage
      drop by tap adjustment.
  TapChangerTablePoint:
    class_uri: cim:TapChangerTablePoint
    attributes:
      b:
        slot_uri: cim:TapChangerTablePoint.b
        range: PerCent
        multivalued: false
        required: false
        description: 'The magnetizing branch susceptance deviation as a percentage
          of nominal value. The actual susceptance is calculated as follows:

          calculated magnetizing susceptance = b(nominal) * (1 + b(from this class)/100).   The
          b(nominal) is defined as the static magnetizing susceptance on the associated
          power transformer end or ends.  This model assumes the star impedance (pi
          model) form.'
      g:
        slot_uri: cim:TapChangerTablePoint.g
        range: PerCent
        multivalued: false
        required: false
        description: 'The magnetizing branch conductance deviation as a percentage
          of nominal value. The actual conductance is calculated as follows:

          calculated magnetizing conductance = g(nominal) * (1 + g(from this class)/100).   The
          g(nominal) is defined as the static magnetizing conductance on the associated
          power transformer end or ends.  This model assumes the star impedance (pi
          model) form.'
      r:
        slot_uri: cim:TapChangerTablePoint.r
        range: PerCent
        multivalued: false
        required: false
        description: 'The resistance deviation as a percentage of nominal value. The
          actual reactance is calculated as follows:

          calculated resistance = r(nominal) * (1 + r(from this class)/100).   The
          r(nominal) is defined as the static resistance on the associated power transformer
          end or ends.  This model assumes the star impedance (pi model) form.'
      ratio:
        slot_uri: cim:TapChangerTablePoint.ratio
        range: float
        multivalued: false
        required: false
        description: 'The voltage at the tap step divided by rated voltage of the
          transformer end having the tap changer. Hence this is a value close to one.

          For example, if the ratio at step 1 is 1.01, and the rated voltage of the
          transformer end is 110kV, then the voltage obtained by setting the tap changer
          to step 1 to is 111.1kV.'
      step:
        slot_uri: cim:TapChangerTablePoint.step
        range: integer
        multivalued: false
        required: true
        description: The tap step.
      x:
        slot_uri: cim:TapChangerTablePoint.x
        range: PerCent
        multivalued: false
        required: false
        description: 'The series reactance deviation as a percentage of nominal value.
          The actual reactance is calculated as follows:

          calculated reactance = x(nominal) * (1 + x(from this class)/100).   The
          x(nominal) is defined as the static series reactance on the associated power
          transformer end or ends.  This model assumes the star impedance (pi model)
          form.'
    description: Describes each tap step in the tabular curve.
  Terminal:
    class_uri: cim:Terminal
    attributes:
      converter_d_c_sides:
        slot_uri: cim:Terminal.ConverterDCSides
        range: ACDCConverter
        multivalued: true
        required: false
        description: All converters' DC sides linked to this point of common coupling
          terminal.
      auxiliary_equipment:
        slot_uri: cim:Terminal.AuxiliaryEquipment
        range: AuxiliaryEquipment
        multivalued: true
        required: false
        description: The auxiliary equipment connected to the terminal.
      conducting_equipment:
        slot_uri: cim:Terminal.ConductingEquipment
        range: ConductingEquipment
        multivalued: false
        required: true
        description: The conducting equipment of the terminal.  Conducting equipment
          have  terminals that may be connected to other conducting equipment terminals
          via connectivity nodes or topological nodes.
      connectivity_node:
        slot_uri: cim:Terminal.ConnectivityNode
        range: ConnectivityNode
        multivalued: false
        required: false
        description: The connectivity node to which this terminal connects with zero
          impedance.
      regulating_control:
        slot_uri: cim:Terminal.RegulatingControl
        range: RegulatingControl
        multivalued: true
        required: false
        description: The controls regulating this terminal.
      phases:
        slot_uri: cim:Terminal.phases
        range: PhaseCode
        multivalued: false
        required: false
        description: 'Represents the normal network phasing condition. If the attribute
          is missing, three phases (ABC) shall be assumed, except for terminals of
          grounding classes (specializations of EarthFaultCompensator, GroundDisconnector,
          and Ground) which will be assumed to be N. Therefore, phase code ABCN is
          explicitly declared when needed, e.g. for star point grounding equipment.

          The phase code on terminals connecting same ConnectivityNode or same TopologicalNode
          as well as for equipment between two terminals shall be consistent.'
      transformer_end:
        slot_uri: cim:Terminal.TransformerEnd
        range: TransformerEnd
        multivalued: true
        required: false
        description: All transformer ends connected at this terminal.
      tie_flow:
        slot_uri: cim:Terminal.TieFlow
        range: TieFlow
        multivalued: true
        required: false
        description: The control area tie flows to which this terminal associates.
    is_a: ACDCTerminal
    description: An AC electrical connection point to a piece of conducting equipment.
      Terminals are connected at physical connection points called connectivity nodes.
  ThermalGeneratingUnit:
    class_uri: cim:ThermalGeneratingUnit
    attributes:
      c_a_e_s_plant:
        slot_uri: cim:ThermalGeneratingUnit.CAESPlant
        range: CAESPlant
        multivalued: false
        required: false
        description: A thermal generating unit may be a member of a compressed air
          energy storage plant.
      cogeneration_plant:
        slot_uri: cim:ThermalGeneratingUnit.CogenerationPlant
        range: CogenerationPlant
        multivalued: false
        required: false
        description: A thermal generating unit may be a member of a cogeneration plant.
      combined_cycle_plant:
        slot_uri: cim:ThermalGeneratingUnit.CombinedCyclePlant
        range: CombinedCyclePlant
        multivalued: false
        required: false
        description: A thermal generating unit may be a member of a combined cycle
          plant.
      fossil_fuels:
        slot_uri: cim:ThermalGeneratingUnit.FossilFuels
        range: FossilFuel
        multivalued: true
        required: false
        description: A thermal generating unit may have one or more fossil fuels.
    is_a: GeneratingUnit
    description: A generating unit whose prime mover could be a steam turbine, combustion
      turbine, or diesel engine.
  TieFlow:
    class_uri: cim:TieFlow
    attributes:
      control_area:
        slot_uri: cim:TieFlow.ControlArea
        range: ControlArea
        multivalued: false
        required: true
        description: The control area of the tie flows.
      terminal:
        slot_uri: cim:TieFlow.Terminal
        range: Terminal
        multivalued: false
        required: true
        description: The terminal to which this tie flow belongs.
      positive_flow_in:
        slot_uri: cim:TieFlow.positiveFlowIn
        range: boolean
        multivalued: false
        required: true
        description: Specifies the sign of the tie flow associated with a control
          area. True if positive flow into the terminal (load convention) is also
          positive flow into the control area.  See the description of ControlArea
          for further explanation of how TieFlow.positiveFlowIn is used.
    is_a: IdentifiedObject
    description: Defines the structure (in terms of location and direction) of the
      net interchange constraint for a control area. This constraint may be used by
      either AGC or power flow.
  TransformerEnd:
    class_uri: cim:TransformerEnd
    attributes:
      base_voltage:
        slot_uri: cim:TransformerEnd.BaseVoltage
        range: BaseVoltage
        multivalued: false
        required: true
        description: Base voltage of the transformer end.  This is essential for PU
          calculation.
      phase_tap_changer:
        slot_uri: cim:TransformerEnd.PhaseTapChanger
        range: PhaseTapChanger
        multivalued: false
        required: false
        description: Phase tap changer associated with this transformer end.
      ratio_tap_changer:
        slot_uri: cim:TransformerEnd.RatioTapChanger
        range: RatioTapChanger
        multivalued: false
        required: false
        description: Ratio tap changer associated with this transformer end.
      terminal:
        slot_uri: cim:TransformerEnd.Terminal
        range: Terminal
        multivalued: false
        required: true
        description: Terminal of the power transformer to which this transformer end
          belongs.
      end_number:
        slot_uri: cim:TransformerEnd.endNumber
        range: integer
        multivalued: false
        required: true
        description: Number for this transformer end, corresponding to the end's order
          in the power transformer vector group or phase angle clock number.  Highest
          voltage winding should be 1.  Each end within a power transformer should
          have a unique subsequent end number.   Note the transformer end number need
          not match the terminal sequence number.
    is_a: IdentifiedObject
    description: A conducting connection point of a power transformer. It corresponds
      to a physical transformer winding terminal.  In earlier CIM versions, the TransformerWinding
      class served a similar purpose, but this class is more flexible because it associates
      to terminal but is not a specialization of ConductingEquipment.
  VoltageLevel:
    class_uri: cim:VoltageLevel
    attributes:
      base_voltage:
        slot_uri: cim:VoltageLevel.BaseVoltage
        range: BaseVoltage
        multivalued: false
        required: true
        description: The base voltage used for all equipment within the voltage level.
      bays:
        slot_uri: cim:VoltageLevel.Bays
        range: Bay
        multivalued: true
        required: false
        description: The bays within this voltage level.
      substation:
        slot_uri: cim:VoltageLevel.Substation
        range: Substation
        multivalued: false
        required: true
        description: The substation of the voltage level.
      high_voltage_limit:
        slot_uri: cim:VoltageLevel.highVoltageLimit
        range: Voltage
        multivalued: false
        required: false
        description: 'The bus bar''s high voltage limit.

          The limit applies to all equipment and nodes contained in a given VoltageLevel.
          It is not required that it is exchanged in pair with lowVoltageLimit. It
          is preferable to use operational VoltageLimit, which prevails, if present.'
      low_voltage_limit:
        slot_uri: cim:VoltageLevel.lowVoltageLimit
        range: Voltage
        multivalued: false
        required: false
        description: 'The bus bar''s low voltage limit.

          The limit applies to all equipment and nodes contained in a given VoltageLevel.
          It is not required that it is exchanged in pair with highVoltageLimit. It
          is preferable to use operational VoltageLimit, which prevails, if present.'
    is_a: EquipmentContainer
    description: A collection of equipment at one common system voltage forming a
      switchgear. The equipment typically consists of breakers, busbars, instrumentation,
      control, regulation and protection devices as well as assemblies of all these.
  VoltageLimit:
    class_uri: cim:VoltageLimit
    attributes:
      normal_value:
        slot_uri: cim:VoltageLimit.normalValue
        range: Voltage
        multivalued: false
        required: true
        description: The normal limit on voltage. High or low limit nature of the
          limit depends upon the properties of the operational limit type. The attribute
          shall be a positive value or zero.
    is_a: OperationalLimit
    description: 'Operational limit applied to voltage.

      The use of operational VoltageLimit is preferred instead of limits defined at
      VoltageLevel. The operational VoltageLimits are used, if present.'
  VsCapabilityCurve:
    class_uri: cim:VsCapabilityCurve
    attributes:
      vs_converter_d_c_sides:
        slot_uri: cim:VsCapabilityCurve.VsConverterDCSides
        range: VsConverter
        multivalued: true
        required: false
        description: All converters with this capability curve.
    is_a: Curve
    description: The P-Q capability curve for a voltage source converter, with P on
      X-axis and Qmin and Qmax on Y1-axis and Y2-axis.
  VsConverter:
    class_uri: cim:VsConverter
    attributes:
      capability_curve:
        slot_uri: cim:VsConverter.CapabilityCurve
        range: VsCapabilityCurve
        multivalued: false
        required: false
        description: Capability curve of this converter.
      max_modulation_index:
        slot_uri: cim:VsConverter.maxModulationIndex
        range: float
        multivalued: false
        required: false
        description: "The maximum quotient between the AC converter voltage (Uc) and\
          \ DC voltage (Ud). A factor typically less than 1. It is converter\u2019\
          s configuration data used in power flow."
    is_a: ACDCConverter
    description: DC side of the voltage source converter (VSC).
  WaveTrap:
    class_uri: cim:WaveTrap
    is_a: AuxiliaryEquipment
    description: Line traps are devices that impede high frequency power line carrier
      signals yet present a negligible impedance at the main power frequency.
  WindGeneratingUnit:
    class_uri: cim:WindGeneratingUnit
    attributes:
      wind_gen_unit_type:
        slot_uri: cim:WindGeneratingUnit.windGenUnitType
        range: WindGenUnitKind
        multivalued: false
        required: true
        description: The kind of wind generating unit.
      wind_power_plant:
        slot_uri: eu:WindGeneratingUnit.WindPowerPlant
        range: WindPowerPlant
        multivalued: false
        required: false
        description: A wind power plant may have wind generating units.
    is_a: GeneratingUnit
    description: A wind driven generating unit, connected to the grid by means of
      a rotating machine.  May be used to represent a single turbine or an aggregation.
  WindPowerPlant:
    class_uri: eu:WindPowerPlant
    attributes:
      wind_generating_units:
        slot_uri: eu:WindPowerPlant.WindGeneratingUnits
        range: WindGeneratingUnit
        multivalued: true
        required: false
        description: A wind generating unit or units may be a member of a wind power
          plant.
    is_a: PowerSystemResource
    description: Wind power plant.
enums:
  UnitMultiplier:
    permissible_values:
      y:
        meaning: cim:UnitMultiplier.y
      z:
        meaning: cim:UnitMultiplier.z
      a:
        meaning: cim:UnitMultiplier.a
      f:
        meaning: cim:UnitMultiplier.f
      p:
        meaning: cim:UnitMultiplier.p
      n:
        meaning: cim:UnitMultiplier.n
      micro:
        meaning: cim:UnitMultiplier.micro
      m:
        meaning: cim:UnitMultiplier.m
      c:
        meaning: cim:UnitMultiplier.c
      d:
        meaning: cim:UnitMultiplier.d
      none:
        meaning: cim:UnitMultiplier.none
      da:
        meaning: cim:UnitMultiplier.da
      h:
        meaning: cim:UnitMultiplier.h
      k:
        meaning: cim:UnitMultiplier.k
      M:
        meaning: cim:UnitMultiplier.M
      G:
        meaning: cim:UnitMultiplier.G
      T:
        meaning: cim:UnitMultiplier.T
      P:
        meaning: cim:UnitMultiplier.P
      E:
        meaning: cim:UnitMultiplier.E
      Z:
        meaning: cim:UnitMultiplier.Z
      Y:
        meaning: cim:UnitMultiplier.Y
    enum_uri: http://iec.ch/TC57/CIM100#UnitMultiplier
  UnitSymbol:
    permissible_values:
      none:
        meaning: cim:UnitSymbol.none
      m:
        meaning: cim:UnitSymbol.m
      kg:
        meaning: cim:UnitSymbol.kg
      s:
        meaning: cim:UnitSymbol.s
      A:
        meaning: cim:UnitSymbol.A
      K:
        meaning: cim:UnitSymbol.K
      mol:
        meaning: cim:UnitSymbol.mol
      cd:
        meaning: cim:UnitSymbol.cd
      deg:
        meaning: cim:UnitSymbol.deg
      rad:
        meaning: cim:UnitSymbol.rad
      sr:
        meaning: cim:UnitSymbol.sr
      Gy:
        meaning: cim:UnitSymbol.Gy
      Bq:
        meaning: cim:UnitSymbol.Bq
      degC:
        meaning: cim:UnitSymbol.degC
      Sv:
        meaning: cim:UnitSymbol.Sv
      F:
        meaning: cim:UnitSymbol.F
      C:
        meaning: cim:UnitSymbol.C
      S:
        meaning: cim:UnitSymbol.S
      H:
        meaning: cim:UnitSymbol.H
      V:
        meaning: cim:UnitSymbol.V
      ohm:
        meaning: cim:UnitSymbol.ohm
      J:
        meaning: cim:UnitSymbol.J
      N:
        meaning: cim:UnitSymbol.N
      Hz:
        meaning: cim:UnitSymbol.Hz
      lx:
        meaning: cim:UnitSymbol.lx
      lm:
        meaning: cim:UnitSymbol.lm
      Wb:
        meaning: cim:UnitSymbol.Wb
      T:
        meaning: cim:UnitSymbol.T
      W:
        meaning: cim:UnitSymbol.W
      Pa:
        meaning: cim:UnitSymbol.Pa
      m2:
        meaning: cim:UnitSymbol.m2
      m3:
        meaning: cim:UnitSymbol.m3
      mPers:
        meaning: cim:UnitSymbol.mPers
      mPers2:
        meaning: cim:UnitSymbol.mPers2
      m3Pers:
        meaning: cim:UnitSymbol.m3Pers
      mPerm3:
        meaning: cim:UnitSymbol.mPerm3
      kgm:
        meaning: cim:UnitSymbol.kgm
      kgPerm3:
        meaning: cim:UnitSymbol.kgPerm3
      m2Pers:
        meaning: cim:UnitSymbol.m2Pers
      WPermK:
        meaning: cim:UnitSymbol.WPermK
      JPerK:
        meaning: cim:UnitSymbol.JPerK
      ppm:
        meaning: cim:UnitSymbol.ppm
      rotPers:
        meaning: cim:UnitSymbol.rotPers
      radPers:
        meaning: cim:UnitSymbol.radPers
      WPerm2:
        meaning: cim:UnitSymbol.WPerm2
      JPerm2:
        meaning: cim:UnitSymbol.JPerm2
      SPerm:
        meaning: cim:UnitSymbol.SPerm
      KPers:
        meaning: cim:UnitSymbol.KPers
      PaPers:
        meaning: cim:UnitSymbol.PaPers
      JPerkgK:
        meaning: cim:UnitSymbol.JPerkgK
      VA:
        meaning: cim:UnitSymbol.VA
      VAr:
        meaning: cim:UnitSymbol.VAr
      cosPhi:
        meaning: cim:UnitSymbol.cosPhi
      Vs:
        meaning: cim:UnitSymbol.Vs
      V2:
        meaning: cim:UnitSymbol.V2
      As:
        meaning: cim:UnitSymbol.As
      A2:
        meaning: cim:UnitSymbol.A2
      A2s:
        meaning: cim:UnitSymbol.A2s
      VAh:
        meaning: cim:UnitSymbol.VAh
      Wh:
        meaning: cim:UnitSymbol.Wh
      VArh:
        meaning: cim:UnitSymbol.VArh
      VPerHz:
        meaning: cim:UnitSymbol.VPerHz
      HzPers:
        meaning: cim:UnitSymbol.HzPers
      character:
        meaning: cim:UnitSymbol.character
      charPers:
        meaning: cim:UnitSymbol.charPers
      kgm2:
        meaning: cim:UnitSymbol.kgm2
      dB:
        meaning: cim:UnitSymbol.dB
      WPers:
        meaning: cim:UnitSymbol.WPers
      lPers:
        meaning: cim:UnitSymbol.lPers
      dBm:
        meaning: cim:UnitSymbol.dBm
      h:
        meaning: cim:UnitSymbol.h
      min:
        meaning: cim:UnitSymbol.min
      Q:
        meaning: cim:UnitSymbol.Q
      Qh:
        meaning: cim:UnitSymbol.Qh
      ohmm:
        meaning: cim:UnitSymbol.ohmm
      APerm:
        meaning: cim:UnitSymbol.APerm
      V2h:
        meaning: cim:UnitSymbol.V2h
      A2h:
        meaning: cim:UnitSymbol.A2h
      Ah:
        meaning: cim:UnitSymbol.Ah
      count:
        meaning: cim:UnitSymbol.count
      ft3:
        meaning: cim:UnitSymbol.ft3
      m3Perh:
        meaning: cim:UnitSymbol.m3Perh
      gal:
        meaning: cim:UnitSymbol.gal
      Btu:
        meaning: cim:UnitSymbol.Btu
      l:
        meaning: cim:UnitSymbol.l
      lPerh:
        meaning: cim:UnitSymbol.lPerh
      lPerl:
        meaning: cim:UnitSymbol.lPerl
      gPerg:
        meaning: cim:UnitSymbol.gPerg
      molPerm3:
        meaning: cim:UnitSymbol.molPerm3
      molPermol:
        meaning: cim:UnitSymbol.molPermol
      molPerkg:
        meaning: cim:UnitSymbol.molPerkg
      sPers:
        meaning: cim:UnitSymbol.sPers
      HzPerHz:
        meaning: cim:UnitSymbol.HzPerHz
      VPerV:
        meaning: cim:UnitSymbol.VPerV
      APerA:
        meaning: cim:UnitSymbol.APerA
      VPerVA:
        meaning: cim:UnitSymbol.VPerVA
      rev:
        meaning: cim:UnitSymbol.rev
      kat:
        meaning: cim:UnitSymbol.kat
      JPerkg:
        meaning: cim:UnitSymbol.JPerkg
      m3Uncompensated:
        meaning: cim:UnitSymbol.m3Uncompensated
      m3Compensated:
        meaning: cim:UnitSymbol.m3Compensated
      WPerW:
        meaning: cim:UnitSymbol.WPerW
      therm:
        meaning: cim:UnitSymbol.therm
      onePerm:
        meaning: cim:UnitSymbol.onePerm
      m3Perkg:
        meaning: cim:UnitSymbol.m3Perkg
      Pas:
        meaning: cim:UnitSymbol.Pas
      Nm:
        meaning: cim:UnitSymbol.Nm
      NPerm:
        meaning: cim:UnitSymbol.NPerm
      radPers2:
        meaning: cim:UnitSymbol.radPers2
      JPerm3:
        meaning: cim:UnitSymbol.JPerm3
      VPerm:
        meaning: cim:UnitSymbol.VPerm
      CPerm3:
        meaning: cim:UnitSymbol.CPerm3
      CPerm2:
        meaning: cim:UnitSymbol.CPerm2
      FPerm:
        meaning: cim:UnitSymbol.FPerm
      HPerm:
        meaning: cim:UnitSymbol.HPerm
      JPermol:
        meaning: cim:UnitSymbol.JPermol
      JPermolK:
        meaning: cim:UnitSymbol.JPermolK
      CPerkg:
        meaning: cim:UnitSymbol.CPerkg
      GyPers:
        meaning: cim:UnitSymbol.GyPers
      WPersr:
        meaning: cim:UnitSymbol.WPersr
      WPerm2sr:
        meaning: cim:UnitSymbol.WPerm2sr
      katPerm3:
        meaning: cim:UnitSymbol.katPerm3
      d:
        meaning: cim:UnitSymbol.d
      anglemin:
        meaning: cim:UnitSymbol.anglemin
      anglesec:
        meaning: cim:UnitSymbol.anglesec
      ha:
        meaning: cim:UnitSymbol.ha
      tonne:
        meaning: cim:UnitSymbol.tonne
      bar:
        meaning: cim:UnitSymbol.bar
      mmHg:
        meaning: cim:UnitSymbol.mmHg
      M:
        meaning: cim:UnitSymbol.M
      kn:
        meaning: cim:UnitSymbol.kn
      Mx:
        meaning: cim:UnitSymbol.Mx
      G:
        meaning: cim:UnitSymbol.G
      Oe:
        meaning: cim:UnitSymbol.Oe
      Vh:
        meaning: cim:UnitSymbol.Vh
      WPerA:
        meaning: cim:UnitSymbol.WPerA
      onePerHz:
        meaning: cim:UnitSymbol.onePerHz
      VPerVAr:
        meaning: cim:UnitSymbol.VPerVAr
      ohmPerm:
        meaning: cim:UnitSymbol.ohmPerm
      kgPerJ:
        meaning: cim:UnitSymbol.kgPerJ
      JPers:
        meaning: cim:UnitSymbol.JPers
    enum_uri: http://iec.ch/TC57/CIM100#UnitSymbol
  DCPolarityKind:
    permissible_values:
      positive:
        meaning: cim:DCPolarityKind.positive
      middle:
        meaning: cim:DCPolarityKind.middle
      negative:
        meaning: cim:DCPolarityKind.negative
    enum_uri: http://iec.ch/TC57/CIM100#DCPolarityKind
  ControlAreaTypeKind:
    permissible_values:
      AGC:
        meaning: cim:ControlAreaTypeKind.AGC
      Forecast:
        meaning: cim:ControlAreaTypeKind.Forecast
      Interchange:
        meaning: cim:ControlAreaTypeKind.Interchange
    enum_uri: http://iec.ch/TC57/CIM100#ControlAreaTypeKind
  CurveStyle:
    permissible_values:
      constantYValue:
        meaning: cim:CurveStyle.constantYValue
      straightLineYValues:
        meaning: cim:CurveStyle.straightLineYValues
    enum_uri: http://iec.ch/TC57/CIM100#CurveStyle
  DCConverterOperatingModeKind:
    permissible_values:
      bipolar:
        meaning: cim:DCConverterOperatingModeKind.bipolar
      monopolarMetallicReturn:
        meaning: cim:DCConverterOperatingModeKind.monopolarMetallicReturn
      monopolarGroundReturn:
        meaning: cim:DCConverterOperatingModeKind.monopolarGroundReturn
    enum_uri: http://iec.ch/TC57/CIM100#DCConverterOperatingModeKind
  FuelType:
    permissible_values:
      coal:
        meaning: cim:FuelType.coal
      oil:
        meaning: cim:FuelType.oil
      gas:
        meaning: cim:FuelType.gas
      lignite:
        meaning: cim:FuelType.lignite
      hardCoal:
        meaning: cim:FuelType.hardCoal
      oilShale:
        meaning: cim:FuelType.oilShale
      brownCoalLignite:
        meaning: cim:FuelType.brownCoalLignite
      coalDerivedGas:
        meaning: cim:FuelType.coalDerivedGas
      peat:
        meaning: cim:FuelType.peat
      other:
        meaning: cim:FuelType.other
    enum_uri: http://iec.ch/TC57/CIM100#FuelType
  GeneratorControlSource:
    permissible_values:
      unavailable:
        meaning: cim:GeneratorControlSource.unavailable
      offAGC:
        meaning: cim:GeneratorControlSource.offAGC
      onAGC:
        meaning: cim:GeneratorControlSource.onAGC
      plantControl:
        meaning: cim:GeneratorControlSource.plantControl
    enum_uri: http://iec.ch/TC57/CIM100#GeneratorControlSource
  Currency:
    permissible_values:
      AED:
        meaning: cim:Currency.AED
      AFN:
        meaning: cim:Currency.AFN
      ALL:
        meaning: cim:Currency.ALL
      AMD:
        meaning: cim:Currency.AMD
      ANG:
        meaning: cim:Currency.ANG
      AOA:
        meaning: cim:Currency.AOA
      ARS:
        meaning: cim:Currency.ARS
      AUD:
        meaning: cim:Currency.AUD
      AWG:
        meaning: cim:Currency.AWG
      AZN:
        meaning: cim:Currency.AZN
      BAM:
        meaning: cim:Currency.BAM
      BBD:
        meaning: cim:Currency.BBD
      BDT:
        meaning: cim:Currency.BDT
      BGN:
        meaning: cim:Currency.BGN
      BHD:
        meaning: cim:Currency.BHD
      BIF:
        meaning: cim:Currency.BIF
      BMD:
        meaning: cim:Currency.BMD
      BND:
        meaning: cim:Currency.BND
      BOB:
        meaning: cim:Currency.BOB
      BOV:
        meaning: cim:Currency.BOV
      BRL:
        meaning: cim:Currency.BRL
      BSD:
        meaning: cim:Currency.BSD
      BTN:
        meaning: cim:Currency.BTN
      BWP:
        meaning: cim:Currency.BWP
      BYR:
        meaning: cim:Currency.BYR
      BZD:
        meaning: cim:Currency.BZD
      CAD:
        meaning: cim:Currency.CAD
      CDF:
        meaning: cim:Currency.CDF
      CHF:
        meaning: cim:Currency.CHF
      CLF:
        meaning: cim:Currency.CLF
      CLP:
        meaning: cim:Currency.CLP
      CNY:
        meaning: cim:Currency.CNY
      COP:
        meaning: cim:Currency.COP
      COU:
        meaning: cim:Currency.COU
      CRC:
        meaning: cim:Currency.CRC
      CUC:
        meaning: cim:Currency.CUC
      CUP:
        meaning: cim:Currency.CUP
      CVE:
        meaning: cim:Currency.CVE
      CZK:
        meaning: cim:Currency.CZK
      DJF:
        meaning: cim:Currency.DJF
      DKK:
        meaning: cim:Currency.DKK
      DOP:
        meaning: cim:Currency.DOP
      DZD:
        meaning: cim:Currency.DZD
      EEK:
        meaning: cim:Currency.EEK
      EGP:
        meaning: cim:Currency.EGP
      ERN:
        meaning: cim:Currency.ERN
      ETB:
        meaning: cim:Currency.ETB
      EUR:
        meaning: cim:Currency.EUR
      FJD:
        meaning: cim:Currency.FJD
      FKP:
        meaning: cim:Currency.FKP
      GBP:
        meaning: cim:Currency.GBP
      GEL:
        meaning: cim:Currency.GEL
      GHS:
        meaning: cim:Currency.GHS
      GIP:
        meaning: cim:Currency.GIP
      GMD:
        meaning: cim:Currency.GMD
      GNF:
        meaning: cim:Currency.GNF
      GTQ:
        meaning: cim:Currency.GTQ
      GYD:
        meaning: cim:Currency.GYD
      HKD:
        meaning: cim:Currency.HKD
      HNL:
        meaning: cim:Currency.HNL
      HRK:
        meaning: cim:Currency.HRK
      HTG:
        meaning: cim:Currency.HTG
      HUF:
        meaning: cim:Currency.HUF
      IDR:
        meaning: cim:Currency.IDR
      ILS:
        meaning: cim:Currency.ILS
      INR:
        meaning: cim:Currency.INR
      IQD:
        meaning: cim:Currency.IQD
      IRR:
        meaning: cim:Currency.IRR
      ISK:
        meaning: cim:Currency.ISK
      JMD:
        meaning: cim:Currency.JMD
      JOD:
        meaning: cim:Currency.JOD
      JPY:
        meaning: cim:Currency.JPY
      KES:
        meaning: cim:Currency.KES
      KGS:
        meaning: cim:Currency.KGS
      KHR:
        meaning: cim:Currency.KHR
      KMF:
        meaning: cim:Currency.KMF
      KPW:
        meaning: cim:Currency.KPW
      KRW:
        meaning: cim:Currency.KRW
      KWD:
        meaning: cim:Currency.KWD
      KYD:
        meaning: cim:Currency.KYD
      KZT:
        meaning: cim:Currency.KZT
      LAK:
        meaning: cim:Currency.LAK
      LBP:
        meaning: cim:Currency.LBP
      LKR:
        meaning: cim:Currency.LKR
      LRD:
        meaning: cim:Currency.LRD
      LSL:
        meaning: cim:Currency.LSL
      LTL:
        meaning: cim:Currency.LTL
      LVL:
        meaning: cim:Currency.LVL
      LYD:
        meaning: cim:Currency.LYD
      MAD:
        meaning: cim:Currency.MAD
      MDL:
        meaning: cim:Currency.MDL
      MGA:
        meaning: cim:Currency.MGA
      MKD:
        meaning: cim:Currency.MKD
      MMK:
        meaning: cim:Currency.MMK
      MNT:
        meaning: cim:Currency.MNT
      MOP:
        meaning: cim:Currency.MOP
      MRO:
        meaning: cim:Currency.MRO
      MUR:
        meaning: cim:Currency.MUR
      MVR:
        meaning: cim:Currency.MVR
      MWK:
        meaning: cim:Currency.MWK
      MXN:
        meaning: cim:Currency.MXN
      MYR:
        meaning: cim:Currency.MYR
      MZN:
        meaning: cim:Currency.MZN
      NAD:
        meaning: cim:Currency.NAD
      NGN:
        meaning: cim:Currency.NGN
      NIO:
        meaning: cim:Currency.NIO
      NOK:
        meaning: cim:Currency.NOK
      NPR:
        meaning: cim:Currency.NPR
      NZD:
        meaning: cim:Currency.NZD
      OMR:
        meaning: cim:Currency.OMR
      PAB:
        meaning: cim:Currency.PAB
      PEN:
        meaning: cim:Currency.PEN
      PGK:
        meaning: cim:Currency.PGK
      PHP:
        meaning: cim:Currency.PHP
      PKR:
        meaning: cim:Currency.PKR
      PLN:
        meaning: cim:Currency.PLN
      PYG:
        meaning: cim:Currency.PYG
      QAR:
        meaning: cim:Currency.QAR
      RON:
        meaning: cim:Currency.RON
      RSD:
        meaning: cim:Currency.RSD
      RUB:
        meaning: cim:Currency.RUB
      RWF:
        meaning: cim:Currency.RWF
      SAR:
        meaning: cim:Currency.SAR
      SBD:
        meaning: cim:Currency.SBD
      SCR:
        meaning: cim:Currency.SCR
      SDG:
        meaning: cim:Currency.SDG
      SEK:
        meaning: cim:Currency.SEK
      SGD:
        meaning: cim:Currency.SGD
      SHP:
        meaning: cim:Currency.SHP
      SLL:
        meaning: cim:Currency.SLL
      SOS:
        meaning: cim:Currency.SOS
      SRD:
        meaning: cim:Currency.SRD
      STD:
        meaning: cim:Currency.STD
      SYP:
        meaning: cim:Currency.SYP
      SZL:
        meaning: cim:Currency.SZL
      THB:
        meaning: cim:Currency.THB
      TJS:
        meaning: cim:Currency.TJS
      TMT:
        meaning: cim:Currency.TMT
      TND:
        meaning: cim:Currency.TND
      TOP:
        meaning: cim:Currency.TOP
      TRY:
        meaning: cim:Currency.TRY
      TTD:
        meaning: cim:Currency.TTD
      TWD:
        meaning: cim:Currency.TWD
      TZS:
        meaning: cim:Currency.TZS
      UAH:
        meaning: cim:Currency.UAH
      UGX:
        meaning: cim:Currency.UGX
      USD:
        meaning: cim:Currency.USD
      UYU:
        meaning: cim:Currency.UYU
      UZS:
        meaning: cim:Currency.UZS
      VEF:
        meaning: cim:Currency.VEF
      VND:
        meaning: cim:Currency.VND
      VUV:
        meaning: cim:Currency.VUV
      WST:
        meaning: cim:Currency.WST
      XAF:
        meaning: cim:Currency.XAF
      XCD:
        meaning: cim:Currency.XCD
      XOF:
        meaning: cim:Currency.XOF
      XPF:
        meaning: cim:Currency.XPF
      YER:
        meaning: cim:Currency.YER
      ZAR:
        meaning: cim:Currency.ZAR
      ZMK:
        meaning: cim:Currency.ZMK
      ZWL:
        meaning: cim:Currency.ZWL
    enum_uri: http://iec.ch/TC57/CIM100#Currency
  HydroEnergyConversionKind:
    permissible_values:
      generator:
        meaning: cim:HydroEnergyConversionKind.generator
      pumpAndGenerator:
        meaning: cim:HydroEnergyConversionKind.pumpAndGenerator
    enum_uri: http://iec.ch/TC57/CIM100#HydroEnergyConversionKind
  HydroTurbineKind:
    permissible_values:
      francis:
        meaning: cim:HydroTurbineKind.francis
      pelton:
        meaning: cim:HydroTurbineKind.pelton
      kaplan:
        meaning: cim:HydroTurbineKind.kaplan
    enum_uri: http://iec.ch/TC57/CIM100#HydroTurbineKind
  HydroPlantStorageKind:
    permissible_values:
      runOfRiver:
        meaning: cim:HydroPlantStorageKind.runOfRiver
      pumpedStorage:
        meaning: cim:HydroPlantStorageKind.pumpedStorage
      storage:
        meaning: cim:HydroPlantStorageKind.storage
    enum_uri: http://iec.ch/TC57/CIM100#HydroPlantStorageKind
  OperationalLimitDirectionKind:
    permissible_values:
      high:
        meaning: cim:OperationalLimitDirectionKind.high
      low:
        meaning: cim:OperationalLimitDirectionKind.low
      absoluteValue:
        meaning: cim:OperationalLimitDirectionKind.absoluteValue
    enum_uri: http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind
  LimitKind:
    permissible_values:
      patl:
        meaning: eu:LimitKind.patl
      patlt:
        meaning: eu:LimitKind.patlt
      tatl:
        meaning: eu:LimitKind.tatl
      tc:
        meaning: eu:LimitKind.tc
      tct:
        meaning: eu:LimitKind.tct
      highVoltage:
        meaning: eu:LimitKind.highVoltage
      lowVoltage:
        meaning: eu:LimitKind.lowVoltage
      operationalVoltageLimit:
        meaning: eu:LimitKind.operationalVoltageLimit
      alarmVoltage:
        meaning: eu:LimitKind.alarmVoltage
      warningVoltage:
        meaning: eu:LimitKind.warningVoltage
      stability:
        meaning: eu:LimitKind.stability
    enum_uri: http://iec.ch/TC57/CIM100-European#LimitKind
  WindingConnection:
    permissible_values:
      D:
        meaning: cim:WindingConnection.D
      Y:
        meaning: cim:WindingConnection.Y
      Z:
        meaning: cim:WindingConnection.Z
      Yn:
        meaning: cim:WindingConnection.Yn
      Zn:
        meaning: cim:WindingConnection.Zn
      A:
        meaning: cim:WindingConnection.A
      I:
        meaning: cim:WindingConnection.I
    enum_uri: http://iec.ch/TC57/CIM100#WindingConnection
  RegulatingControlModeKind:
    permissible_values:
      voltage:
        meaning: cim:RegulatingControlModeKind.voltage
      activePower:
        meaning: cim:RegulatingControlModeKind.activePower
      reactivePower:
        meaning: cim:RegulatingControlModeKind.reactivePower
      currentFlow:
        meaning: cim:RegulatingControlModeKind.currentFlow
      admittance:
        meaning: cim:RegulatingControlModeKind.admittance
      timeScheduled:
        meaning: cim:RegulatingControlModeKind.timeScheduled
      temperature:
        meaning: cim:RegulatingControlModeKind.temperature
      powerFactor:
        meaning: cim:RegulatingControlModeKind.powerFactor
    enum_uri: http://iec.ch/TC57/CIM100#RegulatingControlModeKind
  SVCControlMode:
    permissible_values:
      reactivePower:
        meaning: cim:SVCControlMode.reactivePower
      voltage:
        meaning: cim:SVCControlMode.voltage
    enum_uri: http://iec.ch/TC57/CIM100#SVCControlMode
  SynchronousMachineKind:
    permissible_values:
      generator:
        meaning: cim:SynchronousMachineKind.generator
      condenser:
        meaning: cim:SynchronousMachineKind.condenser
      generatorOrCondenser:
        meaning: cim:SynchronousMachineKind.generatorOrCondenser
      motor:
        meaning: cim:SynchronousMachineKind.motor
      generatorOrMotor:
        meaning: cim:SynchronousMachineKind.generatorOrMotor
      motorOrCondenser:
        meaning: cim:SynchronousMachineKind.motorOrCondenser
      generatorOrCondenserOrMotor:
        meaning: cim:SynchronousMachineKind.generatorOrCondenserOrMotor
    enum_uri: http://iec.ch/TC57/CIM100#SynchronousMachineKind
  PhaseCode:
    permissible_values:
      ABCN:
        meaning: cim:PhaseCode.ABCN
      ABC:
        meaning: cim:PhaseCode.ABC
      ABN:
        meaning: cim:PhaseCode.ABN
      ACN:
        meaning: cim:PhaseCode.ACN
      BCN:
        meaning: cim:PhaseCode.BCN
      AB:
        meaning: cim:PhaseCode.AB
      AC:
        meaning: cim:PhaseCode.AC
      BC:
        meaning: cim:PhaseCode.BC
      AN:
        meaning: cim:PhaseCode.AN
      BN:
        meaning: cim:PhaseCode.BN
      CN:
        meaning: cim:PhaseCode.CN
      A:
        meaning: cim:PhaseCode.A
      B:
        meaning: cim:PhaseCode.B
      C:
        meaning: cim:PhaseCode.C
      N:
        meaning: cim:PhaseCode.N
      s1N:
        meaning: cim:PhaseCode.s1N
      s2N:
        meaning: cim:PhaseCode.s2N
      s12N:
        meaning: cim:PhaseCode.s12N
      s1:
        meaning: cim:PhaseCode.s1
      s2:
        meaning: cim:PhaseCode.s2
      s12:
        meaning: cim:PhaseCode.s12
      none:
        meaning: cim:PhaseCode.none
      X:
        meaning: cim:PhaseCode.X
      XY:
        meaning: cim:PhaseCode.XY
      XN:
        meaning: cim:PhaseCode.XN
      XYN:
        meaning: cim:PhaseCode.XYN
    enum_uri: http://iec.ch/TC57/CIM100#PhaseCode
  WindGenUnitKind:
    permissible_values:
      offshore:
        meaning: cim:WindGenUnitKind.offshore
      onshore:
        meaning: cim:WindGenUnitKind.onshore
    enum_uri: http://iec.ch/TC57/CIM100#WindGenUnitKind
